~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6900591-26 phases=1 bus1=l3649299.1 bus2=m3772794.1 length=12.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5565091-1 phases=1 bus1=m1069481.3 bus2=p827507.3 length=32.2 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6900591-22 phases=1 bus1=l3649304.1 bus2=l3649305.1 length=220.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6018241-1 phases=1 bus1=l2936211.3 bus2=l2842329.3 length=265.2 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln2000404-1 phases=1 bus1=m2000403.1 bus2=m2000404.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6900591-20 phases=1 bus1=l3649302.1 bus2=l3649304.1 length=205.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5472346-1 phases=1 bus1=l3160100.2 bus2=l3085390.2 length=219.4 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5835124-1 phases=1 bus1=m1069731.2 bus2=l2710504.2 length=182.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6411382-1 phases=1 bus1=m1089143.1 bus2=m1089144.1 length=84.4 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5654485-1 phases=1 bus1=l2711234.2 bus2=l3198355.2 length=389.9 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5532739-1 phases=1 bus1=l3254207.1 bus2=m1069390.1 length=232.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5621826-1 phases=1 bus1=m1026942.1 bus2=l3270814.1 length=100.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5562921-1 phases=1 bus1=m1089155.3 bus2=m1089158.3 length=334.1 spacing=1ph-xx4_acsr4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5744361-1 phases=1 bus1=l2860485.2 bus2=l2860506.2 length=683.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6351417-1 phases=1 bus1=m1126005.1 bus2=l3011229.1 length=264.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6900591-14 phases=1 bus1=l3649301.1 bus2=l3649302.1 length=206.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6900591-12 phases=1 bus1=l3649300.1 bus2=l3649301.1 length=200.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2000600-1 phases=3 bus1=m2000500.1.2.3 bus2=m2000600.1.2.3 length=487.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5987964-1 phases=1 bus1=m1108278.2 bus2=l3179699.2 length=377.8 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5955074-3 phases=1 bus1=p827521.2 bus2=n1139546.2 length=30.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5955074-2 phases=1 bus1=d5955074-2_int.2 bus2=l2970842.2 length=280.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6170199-2 phases=1 bus1=m3037449.3 bus2=m1108375.3 length=60.3 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5835146-1 phases=1 bus1=l3104131.1 bus2=m1026377.1 length=200.5 spacing=1ph-4_wpalxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln6320322-1 phases=1 bus1=l2879055.3 bus2=l2973144.3 length=298.3 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6078773-1 phases=1 bus1=m1142798.2 bus2=m1142801.2 length=260.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6380810-1 phases=3 bus1=m1047732.1.2.3 bus2=m1047737.1.2.3 length=284.4 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln6268990-2 phases=1 bus1=m1047613.3 bus2=m1047612.3 length=1.3 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5774458-1 phases=3 bus1=m1026907.1.2.3 bus2=m1026915.1.2.3 length=242.9 spacing=3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,2_acsr,2_acsr,4_wpal]
new Line.ln6268990-4 phases=1 bus1=n1136995.3 bus2=m1047613.3 length=41.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5502544-1 phases=1 bus1=l2954355.1 bus2=m1026665.1 length=78.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6318740-3 phases=1 bus1=n1137998.3 bus2=m1026895.3 length=78.2 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6318740-2 phases=1 bus1=p895409.3 bus2=n1137998.3 length=39.6 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6268990-3 phases=1 bus1=m1047615.3 bus2=n1136995.3 length=44.2 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6167816-1 phases=1 bus1=m1047623.1 bus2=l3008279.1 length=194.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6200527-1 phases=3 bus1=l2730163.1.2.3 bus2=l2992624.1.2.3 length=277.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5714046-1 phases=1 bus1=m1047780.2 bus2=l3066811.2 length=403.1 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6350574-1 phases=3 bus1=m1108381.1.2.3 bus2=l3254237.1.2.3 length=249.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5895789-2 phases=3 bus1=n1139552.1.2.3 bus2=m1026702.1.2.3 length=287.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5895789-3 phases=3 bus1=r18243.1.2.3 bus2=n1139552.1.2.3 length=101.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5958865-1 phases=3 bus1=m1209800.1.2.3 bus2=p829957.1.2.3 length=33.1 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln6169251-1 phases=3 bus1=m1026978.1.2.3 bus2=m1026979.1.2.3 length=15.0 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln5686489-1 phases=1 bus1=m1108316.3 bus2=196-35541.3 length=27.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6327237-1 phases=1 bus1=m1026693.2 bus2=m1026699.2 length=279.7 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5866187-1 phases=1 bus1=m1166402.3 bus2=l3048889.3 length=307.1 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6327237-2 phases=1 bus1=m1026699.2 bus2=m1026704.2 length=172.4 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5773033-1 phases=1 bus1=m1047513.3 bus2=p901913.3 length=20.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5472368-1 phases=1 bus1=m1047358.1 bus2=l2729411.1 length=317.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5504714-1 phases=1 bus1=m1026485.2 bus2=p827542.2 length=24.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5774449-1 phases=1 bus1=m1089204.1 bus2=l3010557.1 length=144.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5773046-1 phases=1 bus1=m1069560.2 bus2=m1069567.2 length=267.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5773046-2 phases=1 bus1=m1069551.2 bus2=m1069560.2 length=399.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2001202-1 phases=1 bus1=d2001201_int.3 bus2=m2001202.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6229831-1 phases=1 bus1=l2710542.2 bus2=l2729430.2 length=116.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5956499-3 phases=3 bus1=q14411.1.2.3 bus2=m1069428.1.2.3 length=148.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5804798-3 phases=1 bus1=d5804798-3_int.2 bus2=m1047766.2 length=101.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6379375-1 phases=1 bus1=m1010013.1 bus2=l3120503.1 length=179.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5956499-2 phases=3 bus1=l2766749.1.2.3 bus2=d5956499-2_int.1.2.3 length=133.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5804798-2 phases=1 bus1=m1047763.2 bus2=n1136030.2 length=57.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5986931-2 phases=1 bus1=m3036165.2 bus2=l3235252.2 length=214.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6110366-1 phases=1 bus1=p827553.2 bus2=m1047826.2 length=17.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6108170-1 phases=1 bus1=m1047793.2 bus2=m1047795.2 length=21.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6138596-1 phases=1 bus1=m1069390.1 bus2=l2841618.1 length=151.3 spacing=1ph-4_acsrxx1/0_tpx_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,1/0_tpx]
new Line.ln5562934-1 phases=3 bus1=m1026800.1.2.3 bus2=m1026797.1.2.3 length=191.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5623394-1 phases=1 bus1=m1047388.2 bus2=l2729407.2 length=161.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5806920-1 phases=1 bus1=m1027039.2 bus2=d5806920-1_int.2 length=15.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5926291-1 phases=3 bus1=m1069418.1.2.3 bus2=m1069417.1.2.3 length=288.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6411373-3 phases=1 bus1=n1147864.1 bus2=l2710536.1 length=225.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6411373-2 phases=1 bus1=m1026902.1 bus2=n1147864.1 length=34.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2001006-1 phases=1 bus1=m2001005.2 bus2=m2001006.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5472359-1 phases=1 bus1=m1047406.1 bus2=l3216348.1 length=95.9 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5650048-1 phases=1 bus1=m1069610.2 bus2=m1069600.2 length=200.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5623404-1 phases=1 bus1=l3263051.3 bus2=m1069199.3 length=234.4 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5644817-1 phases=1 bus1=m1008733.2 bus2=l3225319.2 length=45.0 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6048521-1 phases=1 bus1=m1108375.3 bus2=l3160793.3 length=176.6 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5654472-1 phases=3 bus1=m1209791.1.2.3 bus2=m1209790.1.2.3 length=181.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5651998-1 phases=1 bus1=l3048937.3 bus2=l3176661.3 length=354.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6199531-1 phases=1 bus1=l2841638.3 bus2=l2860492.3 length=299.3 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6262263-1 phases=1 bus1=m1026961.1 bus2=l2710516.1 length=281.4 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5653465-1 phases=1 bus1=m1026366.1 bus2=l3122824.1 length=205.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5682333-1 phases=1 bus1=p901905.2 bus2=l2804257.2 length=84.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6138606-1 phases=1 bus1=l2954350.2 bus2=m1069206.2 length=376.7 spacing=1ph-xx4_acsr4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5956464-1 phases=3 bus1=m1047669.1.2.3 bus2=m1047672.1.2.3 length=11.1 spacing=3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal,4_wpal,4_wpal]
new Line.ln6201850-1 phases=3 bus1=e183493.1.2.3 bus2=m1125902.1.2.3 length=292.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5926301-1 phases=3 bus1=m1026926.1.2.3 bus2=m1026927.1.2.3 length=46.1 spacing=3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,2_acsr,2_acsr,4_wpal]
new Line.ln5593219-1 phases=3 bus1=m1089189.1.2.3 bus2=l2841619.1.2.3 length=260.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6259994-2 phases=1 bus1=n1139549.1 bus2=l2879074.1 length=144.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6350552-1 phases=1 bus1=m1009843.2 bus2=l3160108.2 length=187.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6259994-3 phases=1 bus1=m1026646.1 bus2=n1139549.1 length=170.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6352699-1 phases=3 bus1=p827514.1.2.3 bus2=m1026876.1.2.3 length=20.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5604685-1 phases=3 bus1=m1089143.1.2.3 bus2=m1089145.1.2.3 length=243.0 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln6044631-1 phases=3 bus1=e203026.1.2.3 bus2=m1009650.1.2.3 length=890.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6077775-1 phases=1 bus1=m1026947.2 bus2=m1026946.2 length=454.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5604685-2 phases=3 bus1=m1089145.1.2.3 bus2=l3047289.1.2.3 length=243.0 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln5502531-1 phases=3 bus1=l3104125.1.2.3 bus2=m1089131.1.2.3 length=125.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6048641-1 phases=1 bus1=m1108276.2 bus2=l2786273.2 length=135.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5651985-3 phases=1 bus1=n1136357.3 bus2=l2897790.3 length=131.2 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5653478-1 phases=1 bus1=m1069554.2 bus2=l3160115.2 length=109.3 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5651985-2 phases=1 bus1=m1069548.3 bus2=n1136357.3 length=61.2 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5776833-1 phases=1 bus1=p830058.3 bus2=m1166370.3 length=29.1 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5686245-2 phases=1 bus1=p829961.1 bus2=n1141476.1 length=32.4 spacing=1ph-2_acsrxx4_wpal_A units=ft
~ normamps=200.00 emergamps=200.00
~ wires=[2_acsr,4_wpal]
new Line.ln5528079-3 phases=1 bus1=l3027133.3 bus2=m3037453.3 length=197.9 spacing=1ph-2_acsrxx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5686245-3 phases=1 bus1=n1141476.1 bus2=l2692654.1 length=250.6 spacing=1ph-2_acsrxx4_wpal_A units=ft
~ normamps=200.00 emergamps=200.00
~ wires=[2_acsr,4_wpal]
new Line.ln6324073-1 phases=1 bus1=m1166396.3 bus2=m1166399.3 length=220.6 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5503479-1 phases=1 bus1=l2767342.1 bus2=l2748780.1 length=160.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6108139-1 phases=1 bus1=m1047471.2 bus2=l3216349.2 length=60.4 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5895776-1 phases=1 bus1=l2804257.2 bus2=l2860485.2 length=195.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5863706-1 phases=3 bus1=m1047503.1.2.3 bus2=l2841635.1.2.3 length=78.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5682346-3 phases=3 bus1=n1134479.1.2.3 bus2=d5682346-3_int.1.2.3 length=207.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6259981-1 phases=1 bus1=m1009834.2 bus2=l3178969.2 length=1.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6259981-2 phases=1 bus1=l3178969.2 bus2=l2729401.2 length=251.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6290200-1 phases=3 bus1=m1089207.1.2.3 bus2=l3160098.1.2.3 length=77.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5682346-2 phases=3 bus1=m1069503.1.2.3 bus2=n1134479.1.2.3 length=92.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5683812-1 phases=1 bus1=m1108364.3 bus2=l2897766.3 length=315.4 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5835137-1 phases=1 bus1=l3029500.1 bus2=m1026764.1 length=299.4 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6439986-2 phases=1 bus1=p901932.3 bus2=n1136359.3 length=16.3 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6439986-3 phases=1 bus1=n1136359.3 bus2=l3008237.3 length=94.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6320366-1 phases=1 bus1=l3010585.3 bus2=m1026798.3 length=190.3 spacing=1ph-4_acsrxx4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2000711-1 phases=1 bus1=m2000710.2 bus2=m2000711.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5744352-1 phases=1 bus1=m1069590.2 bus2=l2801902.2 length=32.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6991377-17 phases=1 bus1=m3949157.1 bus2=l3728037.1 length=345.8 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6991377-16 phases=1 bus1=l3727708.1 bus2=m3949157.1 length=16.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5562947-1 phases=1 bus1=m1069551.2 bus2=m1069555.2 length=185.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6991377-18 phases=1 bus1=l3728037.1 bus2=m3949154.1 length=340.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5775367-1 phases=1 bus1=m1126025.1 bus2=l2823545.1 length=182.4 spacing=1ph-4_acsrxx2_acsr_A units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,2_acsr]
new Line.ln6991377-13 phases=1 bus1=l3729298.1 bus2=l3727707.1 length=195.5 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6991377-15 phases=1 bus1=l3727707.1 bus2=l3727708.1 length=180.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6350530-1 phases=1 bus1=m1047819.2 bus2=m1047821.2 length=222.5 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5621848-3 phases=1 bus1=n1136353.2 bus2=l2820535.2 length=34.8 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6077797-1 phases=1 bus1=m1069627.2 bus2=l2897791.2 length=454.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln8945010-1 phases=1 bus1=m1009655.3 bus2=p827528.3 length=23.2 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5684836-1 phases=3 bus1=l2674027.1.2.3 bus2=l2692633.1.2.3 length=222.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6991377-11 phases=1 bus1=l3729297.1 bus2=l3729298.1 length=205.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2001300-1 phases=3 bus1=m2001200.1.2.3 bus2=m2001300.1.2.3 length=475.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6291153-1 phases=1 bus1=m1126023.1 bus2=m1126017.1 length=251.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6073917-1 phases=3 bus1=l2763407.1.2.3 bus2=m1186000.1.2.3 length=553.3 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln5865234-1 phases=1 bus1=m1047750.1 bus2=m1047744.1 length=276.6 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6320331-1 phases=1 bus1=l3085396.1 bus2=l3122813.1 length=765.8 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2000408-1 phases=1 bus1=m2000407.1 bus2=m2000408.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5774489-1 phases=1 bus1=m1009820.2 bus2=l3254234.2 length=261.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln8979254-2 phases=3 bus1=221-311905.1.2.3 bus2=l3215203.1.2.3 length=45.9 spacing=3p_1/0_axnj_db_ABC units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3,1/0_al_15kv_1/3,1/0_al_15kv_1/3]
new Line.ln8979254-1 phases=3 bus1=p850080.1.2.3 bus2=221-311905.1.2.3 length=16.7 spacing=3p_1/0_axnj_db_ABC units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3,1/0_al_15kv_1/3,1/0_al_15kv_1/3]
new Line.ln6047558-1 phases=1 bus1=m1089103.2 bus2=l2673305.2 length=359.0 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6201698-2 phases=1 bus1=p827529.2 bus2=n1136668.2 length=14.9 spacing=1ph-x2_acsrx4_acsr_B units=ft
~ normamps=200.00 emergamps=200.00
~ wires=[2_acsr,4_acsr]
new Line.ln6201698-3 phases=1 bus1=n1136668.2 bus2=l3029506.2 length=142.0 spacing=1ph-x2_acsrx4_acsr_B units=ft
~ normamps=200.00 emergamps=200.00
~ wires=[2_acsr,4_acsr]
new Line.ln6350539-1 phases=1 bus1=l3235249.1 bus2=l2954348.1 length=307.3 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5500962-1 phases=1 bus1=l2954347.2 bus2=m1026953.2 length=100.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6170293-1 phases=3 bus1=l2992624.1.2.3 bus2=m1125919.1.2.3 length=167.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5500962-2 phases=1 bus1=m1026953.2 bus2=l3008232.2 length=100.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5532748-5 phases=3 bus1=m1047592.1.2.3 bus2=m3763619.1.2.3 length=131.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6351511-1 phases=3 bus1=l2917328.1.2.3 bus2=l2861218.1.2.3 length=211.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5532748-6 phases=3 bus1=m3763619.1.2.3 bus2=m1026830.1.2.3 length=138.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6108126-1 phases=1 bus1=m1069169.1 bus2=l2879064.1 length=275.3 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6019479-1 phases=1 bus1=m1026851.3 bus2=p827536.3 length=22.1 spacing=1ph-4_acsrxx2_acsr_C units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,2_acsr]
new Line.ln5593224-2 phases=1 bus1=m3036164.2 bus2=l3085397.2 length=553.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5744330-1 phases=1 bus1=l2860482.1 bus2=l3254204.1 length=2024.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5859993-1 phases=3 bus1=l3104154.1.2.3 bus2=l3104155.1.2.3 length=132.6 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5804785-1 phases=1 bus1=l2933120.3 bus2=l3104117.3 length=821.8 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6017291-1 phases=1 bus1=m1026940.2 bus2=m1026935.2 length=376.8 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6198052-1 phases=1 bus1=m1010011.1 bus2=l3120504.1 length=269.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6505945-1 phases=3 bus1=m3036167.1.2.3 bus2=l2973156.1.2.3 length=10.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6506307-4 phases=3 bus1=l3207907.1.2.3 bus2=m3037441.1.2.3 length=8.0 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln6381856-1 phases=1 bus1=m1166386.3 bus2=l3048966.3 length=207.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5683843-1 phases=1 bus1=m1026826.3 bus2=m1026820.3 length=198.4 spacing=1ph-2_acsrxx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6167749-1 phases=1 bus1=m1009843.2 bus2=l3251806.2 length=116.7 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6411391-1 phases=1 bus1=m1047340.1 bus2=m1047342.1 length=320.5 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2000800-1 phases=3 bus1=m2000700.1.2.3 bus2=m2000800.1.2.3 length=467.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6320353-1 phases=1 bus1=m1069572.2 bus2=m1069574.2 length=130.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6018330-1 phases=1 bus1=l2711225.3 bus2=l3030200.3 length=324.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5866308-1 phases=3 bus1=l2973833.1.2.3 bus2=m1166373.1.2.3 length=135.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln2000702-1 phases=1 bus1=d2000701_int.2 bus2=m2000702.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5472390-3 phases=3 bus1=n1136366.1.2.3 bus2=l2916620.1.2.3 length=15.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5927423-1 phases=3 bus1=l2936271.1.2.3 bus2=m1142815.1.2.3 length=457.9 spacing=3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_wpal]
new Line.ln5896824-1 phases=1 bus1=m1142835.3 bus2=l3104853.3 length=122.6 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5653491-1 phases=1 bus1=m1026883.3 bus2=m1026898.3 length=202.2 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5956473-1 phases=1 bus1=m1026667.1 bus2=m1026661.1 length=181.4 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5500984-1 phases=1 bus1=l3027122.1 bus2=m1108506.1 length=23.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5985349-1 phases=1 bus1=m1069632.2 bus2=l2726974.2 length=121.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5985349-2 phases=1 bus1=l2726974.2 bus2=l2916618.2 length=292.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln81018875-1 phases=1 bus1=m1069312.1 bus2=p873800.1 length=24.1 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5472390-2 phases=3 bus1=m1069518.1.2.3 bus2=n1136366.1.2.3 length=54.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5958701-1 phases=1 bus1=m1047483.3 bus2=p827505.3 length=25.7 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5500984-3 phases=1 bus1=n1142105.1 bus2=l3027122.1 length=38.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5500984-4 phases=1 bus1=p901946.1 bus2=n1142105.1 length=11.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5644817-2 phases=1 bus1=l3225319.2 bus2=l3048201.2 length=167.4 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6292462-1 phases=1 bus1=m1026463.2 bus2=p827495.2 length=68.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5683856-2 phases=1 bus1=m1069469.1 bus2=n1139263.1 length=27.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5683856-3 phases=1 bus1=n1139263.1 bus2=l3048227.1 length=85.3 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5774454-1 phases=1 bus1=m1047388.2 bus2=l2691942.2 length=704.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6108148-1 phases=1 bus1=m1047344.1 bus2=l3029499.1 length=247.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5562952-1 phases=1 bus1=l2766742.2 bus2=m1009820.2 length=296.0 spacing=1ph-x4_acsrx1/0_tpx_B units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,1/0_tpx]
new Line.ln6380814-1 phases=1 bus1=m1047441.2 bus2=l3197635.2 length=199.4 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6660515-2 phases=1 bus1=m3327097.2 bus2=l3448661.2 length=141.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6350570-1 phases=1 bus1=l3066830.2 bus2=l3197660.2 length=438.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6412354-1 phases=3 bus1=m1166373.1.2.3 bus2=m1166374.1.2.3 length=30.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6169255-1 phases=1 bus1=m1047335.1 bus2=l2710519.1 length=280.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5683821-1 phases=1 bus1=m1069217.2 bus2=l2954350.2 length=289.9 spacing=1ph-xx4_acsr4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5926286-1 phases=1 bus1=l3216336.1 bus2=l2691936.1 length=219.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6900592-3 phases=1 bus1=m3772794.1 bus2=l3649306.1 length=242.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5895785-1 phases=1 bus1=l2710520.1 bus2=m1069131.1 length=140.4 spacing=1ph-4_acsrxx6_wpal_A units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,6_wpal]
new Line.ln6258445-1 phases=1 bus1=m1069556.3 bus2=p901932.3 length=21.2 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5835142-1 phases=1 bus1=m1047423.1 bus2=m1047420.1 length=165.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5686080-1 phases=3 bus1=p827580.1.2.3 bus2=d5686080-1_int.1.2.3 length=26.3 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5532735-1 phases=1 bus1=l2673300.2 bus2=m1008753.2 length=160.3 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6015794-1 phases=1 bus1=m1089205.1 bus2=m1089200.1 length=201.2 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5502557-1 phases=1 bus1=m1069555.2 bus2=l3085410.2 length=158.7 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2001206-1 phases=1 bus1=m2001205.3 bus2=m2001206.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6229835-1 phases=3 bus1=m1047292.1.2.3 bus2=l2691954.1.2.3 length=290.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6077779-1 phases=3 bus1=m1089132.1.2.3 bus2=l3029503.1.2.3 length=154.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5593237-1 phases=1 bus1=m1026366.1 bus2=l3104131.1 length=307.3 spacing=1ph-4_wpalxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5744343-3 phases=1 bus1=n1145955.1 bus2=m1026335.1 length=44.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5989328-1 phases=1 bus1=p829974.1 bus2=l2805034.1 length=217.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6380827-1 phases=1 bus1=m1026468.2 bus2=l2766732.2 length=307.9 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5986935-1 phases=3 bus1=m1047324.1.2.3 bus2=l2897780.1.2.3 length=303.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5954962-1 phases=1 bus1=m1047769.2 bus2=l3197632.2 length=536.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5637600-1 phases=3 bus1=m1069300.1.2.3 bus2=m1069310.1.2.3 length=773.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5744343-2 phases=1 bus1=m1026333.1 bus2=n1145955.1 length=45.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5528573-2 phases=1 bus1=p895114.1 bus2=n1141479.1 length=19.4 spacing=1ph-2_acsrxx1/0_tpx_A units=ft
~ normamps=200.00 emergamps=200.00
~ wires=[2_acsr,1/0_tpx]
new Line.ln5528573-3 phases=1 bus1=n1141479.1 bus2=l3198348.1 length=34.1 spacing=1ph-2_acsrxx1/0_tpx_A units=ft
~ normamps=200.00 emergamps=200.00
~ wires=[2_acsr,1/0_tpx]
new Line.ln5804808-1 phases=1 bus1=m1009715.1 bus2=l3010563.1 length=168.9 spacing=1ph-2_acsrxx1/0_tpx_A units=ft
~ normamps=200.00 emergamps=200.00
~ wires=[2_acsr,1/0_tpx]
new Line.ln5623400-1 phases=1 bus1=l3122817.3 bus2=l2673314.3 length=183.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5804794-1 phases=1 bus1=m1069181.1 bus2=l2973151.1 length=247.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5623390-1 phases=1 bus1=m1009827.2 bus2=m1009832.2 length=285.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5625547-1 phases=1 bus1=m1089119.2 bus2=p827521.2 length=22.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5926295-1 phases=1 bus1=m1089165.3 bus2=l3216343.3 length=502.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5837356-1 phases=1 bus1=m1047325.1 bus2=p827532.1 length=31.6 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6229790-1 phases=3 bus1=m1089188.1.2.3 bus2=m1089189.1.2.3 length=217.6 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5683830-1 phases=3 bus1=m1026341.1.2.3 bus2=l2973162.1.2.3 length=225.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5531256-1 phases=3 bus1=m1026829.1.2.3 bus2=m1026824.1.2.3 length=449.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5865243-1 phases=1 bus1=m1069208.3 bus2=l3010567.3 length=363.5 spacing=1ph-xx4_acsr4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5588016-4 phases=1 bus1=m4362181.2 bus2=l3254214.2 length=214.7 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5588016-3 phases=1 bus1=l2710546.2 bus2=m4362181.2 length=85.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5654476-1 phases=1 bus1=l2917330.1 bus2=l2861222.1 length=293.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5653469-1 phases=1 bus1=d5653469-1_int.2 bus2=l3178981.2 length=196.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5769126-1 phases=3 bus1=l3118855.1.2.3 bus2=l3231255.1.2.3 length=165.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5926305-1 phases=1 bus1=l2841630.3 bus2=l2954352.3 length=93.1 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5803262-1 phases=1 bus1=p901913.3 bus2=l3157708.3 length=75.8 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5895804-1 phases=3 bus1=m1069513.1.2.3 bus2=m1069516.1.2.3 length=288.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6320340-1 phases=1 bus1=m1026327.2 bus2=l3197643.2 length=834.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6229800-1 phases=1 bus1=m1026648.1 bus2=m1026647.1 length=171.3 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5562930-1 phases=1 bus1=m1069192.1 bus2=l2991913.1 length=303.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5803262-6 phases=1 bus1=m4113345.3 bus2=l3197640.3 length=264.6 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6047567-1 phases=1 bus1=m1047447.2 bus2=l2954349.2 length=175.4 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5565229-1 phases=1 bus1=m1108484.1 bus2=p829797.1 length=29.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5898058-2 phases=1 bus1=n1136029.2 bus2=m1047767.2 length=358.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5803262-7 phases=1 bus1=l3157708.3 bus2=n1137991.3 length=46.4 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6259990-1 phases=1 bus1=l3010563.1 bus2=l2841623.1 length=201.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5803262-8 phases=1 bus1=n1137991.3 bus2=m4113345.3 length=142.4 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5898058-3 phases=1 bus1=p827509.2 bus2=n1136029.2 length=21.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5542283-1 phases=3 bus1=m1209772.1.2.3 bus2=e192258.1.2.3 length=572.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5956460-1 phases=1 bus1=l2879062.3 bus2=m1089173.3 length=295.9 spacing=1ph-xx4_acsr4_wpal_C units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,4_wpal]
new Line.ln5591708-1 phases=1 bus1=m1125952.3 bus2=p901936.3 length=18.0 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5745385-1 phases=1 bus1=m1142811.1 bus2=l2992657.1 length=169.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6346338-1 phases=1 bus1=m1142874.3 bus2=p895111.3 length=26.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6199509-1 phases=1 bus1=m1108270.2 bus2=l2785516.2 length=404.8 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5532757-1 phases=1 bus1=m1047344.1 bus2=l3066819.1 length=184.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5679770-2 phases=1 bus1=m1108524.3 bus2=n1136031.3 length=115.8 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5679770-3 phases=1 bus1=n1136031.3 bus2=l3197625.3 length=193.1 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5864458-1 phases=1 bus1=m1125961.3 bus2=m1125959.3 length=21.8 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5835133-1 phases=3 bus1=m1089179.1.2.3 bus2=m1069451.1.2.3 length=373.4 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6108135-1 phases=1 bus1=l2748133.3 bus2=l3085399.3 length=279.9 spacing=1ph-xx4_wpal4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5774467-1 phases=1 bus1=m1026309.2 bus2=l2804260.2 length=716.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5593215-1 phases=1 bus1=l3104114.2 bus2=m1009824.2 length=182.2 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6380805-1 phases=3 bus1=m1108526.1.2.3 bus2=m1089199.1.2.3 length=329.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6492183-1 phases=1 bus1=l3082993.1 bus2=m3016088.1 length=200.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6049963-1 phases=1 bus1=m1125914.2 bus2=p829963.2 length=14.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6379357-1 phases=1 bus1=l2823544.1 bus2=m1126016.1 length=101.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5534966-2 phases=1 bus1=e182722.1 bus2=n1138596.1 length=43.8 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2001500-1 phases=3 bus1=m2001400.1.2.3 bus2=m2001500.1.2.3 length=620.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln2000911-1 phases=1 bus1=m2000910.3 bus2=m2000911.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln8979343-3 phases=1 bus1=m4113348.3 bus2=p850400.3 length=27.2 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6169242-1 phases=1 bus1=l2691938.2 bus2=m1009840.2 length=145.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6413700-1 phases=3 bus1=m1125987.1.2.3 bus2=m1125989.1.2.3 length=221.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5534966-3 phases=1 bus1=n1138596.1 bus2=l3254207.1 length=80.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5532744-1 phases=1 bus1=m1069181.1 bus2=l2804253.1 length=60.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5895772-1 phases=1 bus1=m1108353.3 bus2=l3048205.3 length=279.5 spacing=1ph-xx4_acsr4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5624375-1 phases=1 bus1=m1166387.3 bus2=l3198347.3 length=383.4 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6320362-1 phases=1 bus1=m1027073.3 bus2=l2879089.3 length=151.8 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5986922-1 phases=1 bus1=m1027004.2 bus2=l2804248.2 length=125.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5561442-2 phases=3 bus1=l3214071.1.2.3 bus2=m1125952.1.2.3 length=176.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln2000715-1 phases=1 bus1=m2000714.2 bus2=m2000715.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5561442-1 phases=3 bus1=m1125947.1.2.3 bus2=l3214071.1.2.3 length=192.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5894218-1 phases=1 bus1=m1069629.2 bus2=m1069640.2 length=480.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5956482-1 phases=1 bus1=m1069550.2 bus2=m1069551.2 length=13.6 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5500971-1 phases=1 bus1=m1108268.2 bus2=m1108267.2 length=1395.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5896833-1 phases=3 bus1=m1149233.1.2.3 bus2=l3048965.1.2.3 length=319.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln2001304-1 phases=1 bus1=m2001303.1 bus2=m2001304.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6017301-3 phases=1 bus1=n1139550.1 bus2=l3197639.1 length=79.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6017301-4 phases=1 bus1=m3036169.1 bus2=n1139550.1 length=76.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6076243-1 phases=1 bus1=m1069564.1 bus2=p901933.1 length=21.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6351524-1 phases=3 bus1=l3011298.1.2.3 bus2=m1108295.1.2.3 length=263.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6140775-3 phases=1 bus1=l3342743.3 bus2=m1026883.3 length=926.6 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6140775-4 phases=1 bus1=p827511.3 bus2=n1140527.3 length=39.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5563901-2 phases=3 bus1=l3104830.1.2.3 bus2=n1142104.1.2.3 length=244.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6140775-5 phases=1 bus1=n1140527.3 bus2=l3342743.3 length=462.7 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5563901-3 phases=3 bus1=n1142104.1.2.3 bus2=m1108500.1.2.3 length=149.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6108134-1 phases=1 bus1=m1047406.1 bus2=l2691947.1 length=215.3 spacing=1ph-4_acsrxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6350535-1 phases=1 bus1=l2879069.1 bus2=l3197633.1 length=401.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5480058-1 phases=1 bus1=m1047404.1 bus2=l3091052.1 length=204.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6047554-1 phases=1 bus1=m1008752.2 bus2=l3085389.2 length=98.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln8979344-4 phases=1 bus1=n1139251.3 bus2=m1069249.3 length=572.7 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln8979344-3 phases=1 bus1=221-311595.3 bus2=n1139251.3 length=12.7 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln81001717-1 phases=1 bus1=l3101194.1 bus2=l2862616.1 length=732.6 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5927383-1 phases=3 bus1=m1186065.1.2.3 bus2=m1186064.1.2.3 length=226.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln8979344-1 phases=1 bus1=p850400.3 bus2=221-311595.3 length=23.0 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6258453-1 phases=1 bus1=p901936.3 bus2=m1125955.3 length=117.0 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5958706-1 phases=1 bus1=m1069462.2 bus2=l3216342.2 length=98.5 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6017283-1 phases=1 bus1=m1008743.2 bus2=m1008742.2 length=270.1 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6169247-1 phases=3 bus1=l2935554.1.2.3 bus2=m1047713.1.2.3 length=144.0 spacing=3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal,4_wpal,4_wpal]
new Line.ln6506315-4 phases=1 bus1=l3217053.3 bus2=m3037455.3 length=8.7 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5532743-1 phases=3 bus1=m1069155.1.2.3 bus2=m1069154.1.2.3 length=329.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6290209-1 phases=3 bus1=l3122816.1.2.3 bus2=l3160103.1.2.3 length=1669.6 spacing=3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,2_acsr,2_acsr,4_wpal]
new Line.ln5865226-1 phases=1 bus1=m1009828.2 bus2=l2766715.2 length=223.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5965099-2 phases=3 bus1=l3159448.1.2.3 bus2=m1069311.1.2.3 length=8.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5744357-1 phases=1 bus1=m1069224.1 bus2=m1069218.1 length=392.5 spacing=1ph-xx4_acsr4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5593220-2 phases=1 bus1=m3037540.3 bus2=l2822862.3 length=191.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6290199-1 phases=3 bus1=m1089198.1.2.3 bus2=m1089201.1.2.3 length=580.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5965099-8 phases=3 bus1=m4113347.1.2.3 bus2=n1138607.1.2.3 length=76.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5965099-9 phases=3 bus1=n1138607.1.2.3 bus2=l3159448.1.2.3 length=211.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5501092-1 phases=1 bus1=l3120534.1 bus2=m1126020.1 length=341.3 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5498301-1 phases=3 bus1=m1026796.1.2.3 bus2=m1026795.1.2.3 length=99.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln2001309-1 phases=1 bus1=m2001308.1 bus2=m2001309.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5863691-1 phases=1 bus1=m1026895.3 bus2=l2820528.3 length=200.0 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5863691-2 phases=1 bus1=l2820528.3 bus2=l2745799.3 length=100.0 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6230694-1 phases=1 bus1=m1108372.2 bus2=l3179607.2 length=220.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6260001-1 phases=1 bus1=m1026906.1 bus2=l2916598.1 length=407.0 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5503480-1 phases=3 bus1=m1108484.1.2.3 bus2=l2730106.1.2.3 length=340.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6225673-1 phases=1 bus1=m1026886.3 bus2=p895409.3 length=31.7 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6318859-1 phases=1 bus1=l2897772.1 bus2=l3101814.1 length=185.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5878934-1 phases=1 bus1=m1069738.2 bus2=l3234185.2 length=314.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6015793-1 phases=1 bus1=m1069640.2 bus2=l3160113.2 length=308.9 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6171506-1 phases=1 bus1=m1069514.1 bus2=p827548.1 length=23.8 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6134417-2 phases=1 bus1=p895105.1 bus2=n1142110.1 length=32.4 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6134417-3 phases=1 bus1=n1142110.1 bus2=l2673316.1 length=29.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6301772-3 phases=1 bus1=n1137961.1 bus2=l3104133.1 length=404.1 spacing=1ph-4_wpalxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5865239-1 phases=1 bus1=m1026935.2 bus2=l2935556.2 length=300.1 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6138611-1 phases=1 bus1=m1026320.2 bus2=l3104130.2 length=241.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6108156-1 phases=1 bus1=l3160108.2 bus2=l3029510.2 length=192.4 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6301772-2 phases=1 bus1=m1047314.1 bus2=n1137961.1 length=63.4 spacing=1ph-4_wpalxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5928545-1 phases=1 bus1=m1026830.3 bus2=p827511.3 length=9.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5804793-1 phases=1 bus1=m1069192.1 bus2=m1069191.1 length=180.8 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5866267-1 phases=1 bus1=m1209753.2 bus2=m1209748.2 length=675.9 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6332133-1 phases=1 bus1=m1108315.3 bus2=p860843.3 length=38.1 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6991379-2 phases=1 bus1=m3949157.1 bus2=l3727711.1 length=161.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5835150-1 phases=3 bus1=m1026744.1.2.3 bus2=m1026724.1.2.3 length=552.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6078810-1 phases=1 bus1=m1166356.1 bus2=l2730187.1 length=167.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6991379-4 phases=1 bus1=l3727711.1 bus2=l3727712.1 length=139.6 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6292466-1 phases=1 bus1=m1047552.2 bus2=p827529.2 length=28.8 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6199518-1 phases=3 bus1=m1027002.1.2.3 bus2=l2673313.1.2.3 length=300.8 spacing=3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,2_acsr,2_acsr,4_wpal]
new Line.ln5957413-1 phases=1 bus1=m1125979.3 bus2=l2917255.3 length=298.2 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5712498-1 phases=1 bus1=l2839305.1 bus2=m1166361.1 length=331.1 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6290240-2 phases=3 bus1=n1136363.1.2.3 bus2=r18245.1.2.3 length=184.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6261020-1 phases=1 bus1=m1166386.3 bus2=l2898515.3 length=656.2 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6290240-3 phases=3 bus1=m1069564.1.2.3 bus2=n1136363.1.2.3 length=117.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5714050-1 phases=1 bus1=l2879074.1 bus2=l3122820.1 length=243.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6350548-1 phases=1 bus1=m1047368.2 bus2=l2748130.2 length=208.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6017296-1 phases=1 bus1=m1069202.3 bus2=l2785524.3 length=69.3 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5744335-1 phases=3 bus1=l3160103.1.2.3 bus2=m1026950.1.2.3 length=78.9 spacing=3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,2_acsr,2_acsr,4_wpal]
new Line.ln6380818-1 phases=3 bus1=m1026670.1.2.3 bus2=m1026662.1.2.3 length=156.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5527264-8 phases=3 bus1=l3231255.1.2.3 bus2=n1144663.1.2.3 length=84.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5527264-7 phases=3 bus1=n1144663.1.2.3 bus2=m1089215.1.2.3 length=83.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6077802-1 phases=1 bus1=l3254234.2 bus2=l3104114.2 length=271.8 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5774450-1 phases=1 bus1=l2973150.1 bus2=m1047733.1 length=310.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2000706-1 phases=1 bus1=m2000705.2 bus2=m2000706.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5486729-1 phases=3 bus1=m1069310.1.2.3 bus2=m1069311.1.2.3 length=1.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6376200-2 phases=1 bus1=l2785546.3 bus2=m1026810.3 length=390.7 spacing=1ph-2_acsrxx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln81048087-1 phases=1 bus1=m1108380.2 bus2=p904452.2 length=21.5 spacing=1p_1/0_axnj_db_B units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln2000902-1 phases=1 bus1=d2000901_int.3 bus2=m2000902.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6411368-1 phases=1 bus1=l2822865.3 bus2=l2916606.3 length=253.8 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6349051-1 phases=1 bus1=m1047750.1 bus2=l2708293.1 length=621.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6228303-1 phases=1 bus1=l3082983.2 bus2=m1069588.2 length=75.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5472360-1 phases=3 bus1=m1089120.1.2.3 bus2=m1089119.1.2.3 length=190.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6228303-2 phases=1 bus1=e206614.2 bus2=l3082983.2 length=76.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2001011-1 phases=1 bus1=m2001010.2 bus2=m2001011.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6015891-1 phases=1 bus1=m1166355.1 bus2=l2858200.1 length=367.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6108121-1 phases=1 bus1=m1009838.2 bus2=l2804245.2 length=133.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6437384-1 phases=1 bus1=m1108526.3 bus2=p895075.3 length=31.6 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6879075-2 phases=1 bus1=m3729981.1 bus2=l3632979.1 length=110.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6259999-1 phases=3 bus1=m1069213.1.2.3 bus2=m1069215.1.2.3 length=516.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6259999-2 phases=1 bus1=m1026783.1 bus2=n1140524.1 length=96.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6259999-3 phases=1 bus1=n1140524.1 bus2=l3197641.1 length=385.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5804812-1 phases=1 bus1=l3066821.1 bus2=m1009691.1 length=208.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5895781-1 phases=1 bus1=m1026660.1 bus2=l3160106.1 length=1114.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5683808-1 phases=1 bus1=m1069384.1 bus2=l2785514.1 length=252.8 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5593233-1 phases=3 bus1=m1069208.1.2.3 bus2=m1069213.1.2.3 length=464.4 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5803293-1 phases=1 bus1=m1142880.3 bus2=l2764411.3 length=400.7 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5803293-2 phases=1 bus1=l2764411.3 bus2=l2767343.3 length=180.2 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5653492-1 phases=1 bus1=m1026357.3 bus2=l3178997.3 length=191.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6047598-1 phases=1 bus1=m1026823.3 bus2=l2879087.3 length=214.1 spacing=1ph-2_acsrxx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5591731-3 phases=3 bus1=m4122658.1.2.3 bus2=l2933135.1.2.3 length=5.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6170302-1 phases=3 bus1=m1108311.1.2.3 bus2=d6170302-1_int.1.2.3 length=291.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5472351-1 phases=1 bus1=l2973151.1 bus2=m1069187.1 length=251.8 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6409799-1 phases=1 bus1=m1010015.1 bus2=m1010014.1 length=267.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5926299-1 phases=1 bus1=m1026972.2 bus2=l2860483.2 length=199.1 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5532787-1 phases=1 bus1=m1047471.2 bus2=l2973180.2 length=249.9 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6352834-1 phases=1 bus1=p829975.3 bus2=l3160871.3 length=40.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5715018-1 phases=1 bus1=m1108345.3 bus2=m1108347.3 length=127.0 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6229827-1 phases=1 bus1=m1027066.3 bus2=l2841645.3 length=40.2 spacing=1ph-xx2_acsr1/0_tpx_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,1/0_tpx]
new Line.ln6167731-2 phases=3 bus1=m1108535.1.2.3 bus2=m1108534.1.2.3 length=999.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5926309-3 phases=1 bus1=n1139539.1 bus2=l2710520.1 length=387.2 spacing=1ph-4_acsrxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln81353936-2 phases=1 bus1=m3763623.3 bus2=l3645811.3 length=469.3 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6047563-1 phases=1 bus1=l3197631.1 bus2=l2748127.1 length=173.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6171683-1 phases=1 bus1=m1125919.1 bus2=p829961.1 length=34.3 spacing=1ph-2_acsrxx4_wpal_A units=ft
~ normamps=200.00 emergamps=200.00
~ wires=[2_acsr,4_wpal]
new Line.ln81353936-3 phases=1 bus1=l3645811.3 bus2=193-103041.3 length=18.7 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6167731-1 phases=3 bus1=m1108534.1.2.3 bus2=m1108526.1.2.3 length=421.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6322630-1 phases=1 bus1=m1026656.1 bus2=l2729428.1 length=612.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5502526-3 phases=1 bus1=n1137989.3 bus2=l3122814.3 length=118.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5502526-2 phases=1 bus1=m1047737.3 bus2=n1137989.3 length=38.6 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6260930-1 phases=1 bus1=m1125974.3 bus2=m1125979.3 length=131.4 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5986927-1 phases=1 bus1=m1026925.1 bus2=l2916599.1 length=51.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6076346-1 phases=3 bus1=l3027157.1.2.3 bus2=l2973155.1.2.3 length=362.4 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5926309-2 phases=1 bus1=m1069135.1 bus2=n1139539.1 length=94.8 spacing=1ph-4_acsrxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln2000915-1 phases=1 bus1=m2000914.3 bus2=m2000915.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6043468-3 phases=1 bus1=n1142106.2 bus2=l2936213.2 length=85.9 spacing=1ph-x2_acsrx1/0_3w_cs_B units=ft
~ normamps=200.00 emergamps=200.00
~ wires=[2_acsr,1/0_3w_cs]
new Line.ln6043468-2 phases=1 bus1=p895082.2 bus2=n1142106.2 length=54.9 spacing=1ph-x2_acsrx1/0_3w_cs_B units=ft
~ normamps=200.00 emergamps=200.00
~ wires=[2_acsr,1/0_3w_cs]
new Line.ln6169256-1 phases=1 bus1=m1047338.1 bus2=l2691953.1 length=495.8 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6108143-1 phases=3 bus1=l3254217.1.2.3 bus2=m1026800.1.2.3 length=203.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6076248-1 phases=1 bus1=m1108328.3 bus2=l2767414.3 length=119.6 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5746549-1 phases=1 bus1=m1069463.2 bus2=m1069462.2 length=7.7 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6199505-1 phases=1 bus1=m1009832.2 bus2=l2860479.2 length=118.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5835141-1 phases=1 bus1=m1089113.2 bus2=l2691946.2 length=249.4 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5472386-1 phases=1 bus1=m1069565.2 bus2=l3178988.2 length=59.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6229795-2 phases=1 bus1=n1137003.1 bus2=l2935555.1 length=21.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5501004-1 phases=3 bus1=m1009784.1.2.3 bus2=m1009770.1.2.3 length=199.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6229795-3 phases=1 bus1=m1047713.1 bus2=n1137003.1 length=31.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6286261-1 phases=1 bus1=m1125978.2 bus2=m1125982.2 length=254.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5502539-1 phases=1 bus1=l3197641.1 bus2=l2973161.1 length=427.8 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5562961-1 phases=3 bus1=l3104155.1.2.3 bus2=m1069456.1.2.3 length=209.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6380809-2 phases=3 bus1=l2973153.1.2.3 bus2=n1136998.1.2.3 length=34.5 spacing=3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal,4_wpal,4_wpal]
new Line.ln5775438-1 phases=3 bus1=m1125994.1.2.3 bus2=m1125997.1.2.3 length=349.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5774463-1 phases=1 bus1=m1069175.3 bus2=l3197637.3 length=251.0 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6047576-1 phases=3 bus1=m1047490.1.2.3 bus2=l2726973.1.2.3 length=237.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5916435-1 phases=1 bus1=m1026907.2 bus2=p875742.2 length=270.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln8979259-1 phases=3 bus1=l2990828.1.2.3 bus2=l2841619.1.2.3 length=700.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5653470-1 phases=3 bus1=m1026702.1.2.3 bus2=l2729414.1.2.3 length=163.7 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln5957502-1 phases=1 bus1=p860843.3 bus2=l3179682.3 length=130.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5625542-1 phases=1 bus1=m1108335.3 bus2=m1108340.3 length=658.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5894226-3 phases=1 bus1=m1166393.3 bus2=l2745811.3 length=405.4 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6440071-1 phases=1 bus1=l2727008.2 bus2=m1069629.2 length=614.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6170292-1 phases=1 bus1=m1125905.2 bus2=l2917310.2 length=431.2 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5472373-1 phases=1 bus1=m1047368.2 bus2=l2785528.2 length=138.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6380809-3 phases=3 bus1=n1136998.1.2.3 bus2=m1047669.1.2.3 length=219.3 spacing=3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal,4_wpal,4_wpal]
new Line.ln6228316-5 phases=1 bus1=l2745811.3 bus2=m4122657.3 length=178.6 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5843536-1 phases=3 bus1=m1047580.1.2.3 bus2=p828362.1.2.3 length=22.8 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5804803-1 phases=1 bus1=m1026344.1 bus2=m1026364.1 length=966.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6164818-1 phases=1 bus1=m1108302.2 bus2=l3236011.2 length=115.5 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6167753-1 phases=1 bus1=m1009771.2 bus2=l2914323.2 length=244.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6229805-1 phases=1 bus1=m1026363.3 bus2=l2897779.3 length=293.4 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5865248-1 phases=3 bus1=m1047346.1.2.3 bus2=m1047345.1.2.3 length=141.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5623389-1 phases=1 bus1=m1008753.2 bus2=l3141390.2 length=283.1 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5593246-1 phases=1 bus1=m1069555.2 bus2=m1069557.2 length=148.6 spacing=1ph-x4_acsrx1/0_tpx_B units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,1/0_tpx]
new Line.ln5591731-1 phases=3 bus1=l2933135.1.2.3 bus2=m1108484.1.2.3 length=246.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6106658-1 phases=1 bus1=l3083019.1 bus2=m1027080.1 length=94.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6200532-1 phases=3 bus1=m1142818.1.2.3 bus2=l2955074.1.2.3 length=305.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5804780-1 phases=1 bus1=m1008743.2 bus2=l3104115.2 length=216.4 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6108165-1 phases=1 bus1=m1069597.2 bus2=l3197653.2 length=333.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6017328-1 phases=1 bus1=l2804283.1 bus2=l2916627.1 length=441.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5532752-3 phases=1 bus1=n1136660.1 bus2=l3010568.1 length=130.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5532752-2 phases=1 bus1=m1047534.1 bus2=n1136660.1 length=32.6 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6199527-1 phases=3 bus1=l3254218.1.2.3 bus2=l2860490.1.2.3 length=233.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6139656-1 phases=1 bus1=m1108356.3 bus2=l2842390.3 length=227.8 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6229818-1 phases=1 bus1=l2804272.2 bus2=l2841641.2 length=260.7 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6108130-6 phases=1 bus1=m3327098.2 bus2=l2691943.2 length=655.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6108130-5 phases=1 bus1=l3178974.2 bus2=m3327098.2 length=236.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5956459-1 phases=1 bus1=m1089158.3 bus2=m1089162.3 length=590.3 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5712587-2 phases=1 bus1=d5712587-2_int.1 bus2=l3083019.1 length=308.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5712587-3 phases=1 bus1=m1027056.1 bus2=n1144667.1 length=104.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6017287-1 phases=1 bus1=m1069487.3 bus2=l2954344.3 length=224.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5744326-1 phases=1 bus1=m1009832.2 bus2=m1009838.2 length=312.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5861081-1 phases=1 bus1=m1089213.3 bus2=p895089.3 length=30.7 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5653452-1 phases=3 bus1=m1089196.1.2.3 bus2=m1089198.1.2.3 length=350.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6290205-1 phases=3 bus1=m1047484.1.2.3 bus2=l3010560.1.2.3 length=193.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6311089-1 phases=3 bus1=m1089187.1.2.3 bus2=m1089186.1.2.3 length=180.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5965099-11 phases=3 bus1=n1144668.1.2.3 bus2=m4113347.1.2.3 length=97.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln2001211-1 phases=1 bus1=m2001210.3 bus2=m2001211.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5965099-10 phases=3 bus1=m1069350.1.2.3 bus2=n1144668.1.2.3 length=87.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5624380-1 phases=1 bus1=m1209758.2 bus2=m1209753.2 length=397.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5589097-1 phases=1 bus1=p895112.1 bus2=l3048962.1 length=84.0 spacing=1ph-2_acsrxx4_acsr_A units=ft
~ normamps=200.00 emergamps=200.00
~ wires=[2_acsr,4_acsr]
new Line.ln5620694-1 phases=1 bus1=m1089204.1 bus2=l3157167.1 length=176.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6506311-4 phases=3 bus1=l2767340.1.2.3 bus2=m3037449.1.2.3 length=6.4 spacing=3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal,4_wpal,4_wpal]
new Line.ln5683817-1 phases=1 bus1=m1047766.2 bus2=l3216344.2 length=180.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5558790-1 phases=3 bus1=m1142851.1.2.3 bus2=196-31070.1.2.3 length=45.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6199514-1 phases=1 bus1=l2991907.1 bus2=m1069192.1 length=187.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5636753-1 phases=1 bus1=m1069730.2 bus2=l3159037.2 length=117.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6321372-3 phases=3 bus1=m1108493.1.2.3 bus2=n1142103.1.2.3 length=122.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5837516-1 phases=1 bus1=p829986.1 bus2=m1125904.1 length=70.4 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6321372-2 phases=3 bus1=n1142103.1.2.3 bus2=l3104830.1.2.3 length=36.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6230698-1 phases=1 bus1=m1166394.3 bus2=m1166398.3 length=216.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5987955-3 phases=1 bus1=l3552667.3 bus2=l3160862.3 length=653.2 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5987955-2 phases=1 bus1=m1142873.3 bus2=l3552667.3 length=181.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5501096-1 phases=1 bus1=l2970845.2 bus2=l2897771.2 length=288.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5594239-1 phases=3 bus1=l2955074.1.2.3 bus2=l3030199.1.2.3 length=292.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6350531-1 phases=1 bus1=m1047824.2 bus2=m1047834.2 length=1364.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6411386-2 phases=1 bus1=m1047522.1 bus2=n1136664.1 length=29.5 spacing=1ph-2_acsrxx1/0_tpx_A units=ft
~ normamps=200.00 emergamps=200.00
~ wires=[2_acsr,1/0_tpx]
new Line.ln6077796-1 phases=1 bus1=m1069588.2 bus2=l2804270.2 length=37.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6411386-3 phases=1 bus1=n1136664.1 bus2=l3085401.1 length=26.7 spacing=1ph-2_acsrxx1/0_tpx_A units=ft
~ normamps=200.00 emergamps=200.00
~ wires=[2_acsr,1/0_tpx]
new Line.ln5472342-1 phases=1 bus1=m1026931.1 bus2=l3216337.1 length=184.8 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5835128-1 phases=1 bus1=l2804248.2 bus2=m1027005.2 length=194.8 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6320339-1 phases=1 bus1=l3216348.1 bus2=l2841627.1 length=617.8 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6153059-1 phases=3 bus1=l3047060.1.2.3 bus2=l3048221.1.2.3 length=266.6 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5957492-1 phases=1 bus1=l2692654.1 bus2=m1125929.1 length=7.8 spacing=1ph-2_acsrxx4_wpal_A units=ft
~ normamps=200.00 emergamps=200.00
~ wires=[2_acsr,4_wpal]
new Line.ln5593251-1 phases=3 bus1=m1069464.1.2.3 bus2=m1069461.1.2.3 length=263.6 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5830952-1 phases=1 bus1=m1108532.2 bus2=p895082.2 length=35.8 spacing=1ph-x2_acsrx1/0_3w_cs_B units=ft
~ normamps=200.00 emergamps=200.00
~ wires=[2_acsr,1/0_3w_cs]
new Line.ln6171502-1 phases=1 bus1=p827506.1 bus2=m1069469.1 length=23.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6896673-6 phases=3 bus1=m3763619.1.2.3 bus2=m3763624.1.2.3 length=47.2 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln6138615-1 phases=1 bus1=m1026877.1 bus2=l2729413.1 length=402.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6896673-7 phases=3 bus1=m3763624.1.2.3 bus2=m3763618.1.2.3 length=17.9 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln5924696-3 phases=1 bus1=n1137001.1 bus2=l2929261.1 length=162.8 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2000906-1 phases=1 bus1=m2000905.3 bus2=m2000906.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5924696-2 phases=1 bus1=m1047702.1 bus2=n1137001.1 length=140.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5829831-1 phases=3 bus1=m1047485.1.2.3 bus2=l3122821.1.2.3 length=645.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6364659-1 phases=3 bus1=m1108395.1.2.3 bus2=l2728247.1.2.3 length=282.5 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5926290-1 phases=1 bus1=m1047835.2 bus2=m1047836.2 length=635.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6258471-1 phases=1 bus1=l3195327.1 bus2=l3139103.1 length=226.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5776673-1 phases=1 bus1=p827575.3 bus2=m1069437.3 length=16.7 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6380799-1 phases=1 bus1=m1026463.2 bus2=m1026468.2 length=134.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6049825-1 phases=3 bus1=m1047309.1.2.3 bus2=d6049825-1_int.1.2.3 length=15.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6351519-1 phases=3 bus1=m1209788.1.2.3 bus2=m1209787.1.2.3 length=351.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6077783-1 phases=1 bus1=m1047335.1 bus2=l2954354.1 length=194.9 spacing=1ph-4_acsrxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6103754-1 phases=1 bus1=m1166400.3 bus2=l3179637.3 length=241.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5867449-1 phases=3 bus1=m1069376.1.2.3 bus2=p827563.1.2.3 length=31.6 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln81354564-8 phases=1 bus1=l3645809.3 bus2=l3645810.3 length=484.4 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6047585-1 phases=1 bus1=l2914324.3 bus2=m1026805.3 length=351.8 spacing=1ph-4_acsrxx2_acsr_C units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,2_acsr]
new Line.ln5986962-1 phases=1 bus1=l3104122.1 bus2=l2804283.1 length=289.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln7061777-3 phases=1 bus1=m4113347.3 bus2=n1138606.3 length=49.3 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6383061-1 phases=1 bus1=p827573.2 bus2=l2710542.2 length=69.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln81354564-4 phases=1 bus1=p1121283.3 bus2=221-559682.3 length=10.6 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5744339-1 phases=1 bus1=l2991919.1 bus2=m1026361.1 length=279.8 spacing=1ph-4_wpalxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln6320326-1 phases=1 bus1=m1089162.3 bus2=l3197626.3 length=354.6 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5752776-3 phases=3 bus1=n1136671.1.2.3 bus2=m1047593.1.2.3 length=140.2 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5752776-2 phases=3 bus1=p828362.1.2.3 bus2=n1136671.1.2.3 length=20.4 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln6350544-3 phases=3 bus1=n1136669.1.2.3 bus2=l3103822.1.2.3 length=198.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6350544-2 phases=3 bus1=m1047552.1.2.3 bus2=n1136669.1.2.3 length=94.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5714054-1 phases=1 bus1=l2897779.3 bus2=l2804261.3 length=316.8 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5803267-1 phases=1 bus1=m1089097.2 bus2=m1108268.2 length=468.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln7061777-4 phases=1 bus1=n1138606.3 bus2=m1069335.3 length=105.8 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6079949-2 phases=1 bus1=p827507.3 bus2=n1137956.3 length=36.8 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5621834-1 phases=3 bus1=l3216346.1.2.3 bus2=l2858163.1.2.3 length=431.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6079949-3 phases=1 bus1=n1137956.3 bus2=l3141396.3 length=166.7 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln81354564-9 phases=1 bus1=l3645810.3 bus2=m3763623.3 length=32.2 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6352701-1 phases=3 bus1=m1069457.1.2.3 bus2=e182745.1.2.3 length=35.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln2001015-1 phases=1 bus1=m2001014.2 bus2=m2001015.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5562926-1 phases=1 bus1=l2954348.1 bus2=l2841615.1 length=255.8 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5926300-1 phases=1 bus1=l3066812.1 bus2=l2841622.1 length=227.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6259995-1 phases=3 bus1=m1089141.1.2.3 bus2=l3160107.1.2.3 length=362.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6411364-1 phases=1 bus1=m1069364.3 bus2=m1069365.3 length=151.6 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5472364-1 phases=1 bus1=m1047434.1 bus2=m1047435.1 length=275.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5623417-1 phases=1 bus1=l2710514.2 bus2=m1047787.2 length=504.5 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln81048230-1 phases=1 bus1=l2916625.2 bus2=l3139598.2 length=457.0 spacing=1p_1/0_axnj_db_B units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6290218-1 phases=1 bus1=m1026366.1 bus2=l2860489.1 length=196.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6288693-1 phases=1 bus1=p859135.1 bus2=m1047702.1 length=22.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5742898-1 phases=3 bus1=m1047737.1.2.3 bus2=l3027157.1.2.3 length=531.9 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5773980-1 phases=1 bus1=m1026777.3 bus2=l3233353.3 length=202.2 spacing=1ph-2_acsrxx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2001100-1 phases=3 bus1=m2001000.1.2.3 bus2=m2001100.1.2.3 length=421.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5683804-1 phases=1 bus1=m1089096.3 bus2=m1089093.3 length=286.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln81043320-2 phases=1 bus1=l2763811.1 bus2=l2763812.1 length=330.7 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5561437-1 phases=3 bus1=l2952003.1.2.3 bus2=m1108381.1.2.3 length=351.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln81043320-3 phases=1 bus1=l2763812.1 bus2=l2951995.1 length=607.7 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln81043320-1 phases=1 bus1=m1069328.1 bus2=l2763811.1 length=629.7 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln81043320-4 phases=1 bus1=l2951995.1 bus2=l3101194.1 length=496.6 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5623398-1 phases=1 bus1=m1026939.2 bus2=l3104124.2 length=80.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.hvmv69s1s2-3 phases=3 bus1=hvmv69s1s2_3.1.2.3 bus2=hvmv69s1s2_4.1.2.3 length=2460.6 spacing=3ph-69kv_397_treewire_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_aac_treewire,397_aac_treewire,397_aac_treewire,2/0_acsr]
new Line.hvmv69s1s2-2 phases=3 bus1=hvmv69s1s2_2.1.2.3 bus2=hvmv69s1s2_3.1.2.3 length=2460.6 spacing=3ph-69kv_397_treewire_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_aac_treewire,397_aac_treewire,397_aac_treewire,2/0_acsr]
new Line.hvmv69s1s2-5 phases=3 bus1=hvmv69s1s2_5.1.2.3 bus2=hvmv69s1s2_6.1.2.3 length=6561.7 spacing=3ph-69kv_397_treewire_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_aac_treewire,397_aac_treewire,397_aac_treewire,2/0_acsr]
new Line.hvmv69s1s2-4 phases=3 bus1=hvmv69s1s2_4.1.2.3 bus2=hvmv69s1s2_5.1.2.3 length=6561.7 spacing=3ph-69kv_397_treewire_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_aac_treewire,397_aac_treewire,397_aac_treewire,2/0_acsr]
new Line.hvmv69s1s2-1 phases=3 bus1=hvmv69s1s2_1.1.2.3 bus2=hvmv69s1s2_2.1.2.3 length=3280.8 spacing=3ph-69kv_397_treewire_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_aac_treewire,397_aac_treewire,397_aac_treewire,2/0_acsr]
new Line.ln2001002-1 phases=1 bus1=d2001001_int.2 bus2=m2001002.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5865270-1 phases=1 bus1=l2691973.1 bus2=m1026890.1 length=111.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5472355-1 phases=1 bus1=l2691944.1 bus2=l2673312.1 length=297.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6411377-1 phases=1 bus1=m1047420.1 bus2=l2820556.1 length=438.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5623408-1 phases=3 bus1=m1026347.1.2.3 bus2=m1026341.1.2.3 length=167.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6229809-1 phases=3 bus1=m1026760.1.2.3 bus2=m1026744.1.2.3 length=377.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6048525-1 phases=1 bus1=l3048890.3 bus2=m1166402.3 length=203.4 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6505950-1 phases=3 bus1=m3036170.1.2.3 bus2=m1026670.1.2.3 length=53.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5654480-1 phases=3 bus1=m1186064.1.2.3 bus2=m1186063.1.2.3 length=16.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6047604-1 phases=3 bus1=m1069428.1.2.3 bus2=m1069424.1.2.3 length=251.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6199558-1 phases=1 bus1=m1108361.3 bus2=m1089155.3 length=417.6 spacing=1ph-xx4_acsr4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6320348-1 phases=1 bus1=l2673326.2 bus2=l2691938.2 length=145.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5653461-1 phases=1 bus1=m1026848.1 bus2=m1026847.1 length=222.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5624291-1 phases=3 bus1=m1209823.1.2.3 bus2=m1209824.1.2.3 length=302.3 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln5712578-1 phases=1 bus1=l3008279.1 bus2=l2785537.1 length=304.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6349077-1 phases=1 bus1=p901912.2 bus2=l3195365.2 length=122.8 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.hvmv69s1s2-7 phases=3 bus1=hvmv69s1s2_7.1.2.3 bus2=hvmv69s1s2_8.1.2.3 length=3280.8 spacing=3ph-69kv_397_treewire_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_aac_treewire,397_aac_treewire,397_aac_treewire,2/0_acsr]
new Line.hvmv69s1s2-6 phases=3 bus1=hvmv69s1s2_6.1.2.3 bus2=hvmv69s1s2_7.1.2.3 length=6561.7 spacing=3ph-69kv_397_treewire_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_aac_treewire,397_aac_treewire,397_aac_treewire,2/0_acsr]
new Line.ln5956468-1 phases=1 bus1=m1089132.3 bus2=l2691950.3 length=124.8 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5533710-1 phases=1 bus1=m1108489.1 bus2=m1108492.1 length=80.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.hvmv69s1s2-9 phases=3 bus1=hvmv69s1s2_9.1.2.3 bus2=hvmv69s1s2_10.1.2.3 length=3280.8 spacing=3ph-69kv_397_treewire_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_aac_treewire,397_aac_treewire,397_aac_treewire,2/0_acsr]
new Line.hvmv69s1s2-8 phases=3 bus1=hvmv69s1s2_8.1.2.3 bus2=hvmv69s1s2_9.1.2.3 length=3280.8 spacing=3ph-69kv_397_treewire_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_aac_treewire,397_aac_treewire,397_aac_treewire,2/0_acsr]
new Line.ln5927298-1 phases=3 bus1=m1108490.1.2.3 bus2=l3142049.1.2.3 length=144.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5744370-3 phases=1 bus1=n1139259.3 bus2=l2710543.3 length=116.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6137015-1 phases=1 bus1=m1108501.1 bus2=m1108499.1 length=188.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6258440-1 phases=1 bus1=p827554.2 bus2=m1047769.2 length=25.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5744370-2 phases=1 bus1=m1069437.3 bus2=n1139259.3 length=148.8 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6207101-1 phases=1 bus1=m1047403.1 bus2=m1047404.1 length=225.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5682337-1 phases=1 bus1=m1047497.2 bus2=p901912.2 length=26.1 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6138602-1 phases=1 bus1=l3178971.1 bus2=l2879067.1 length=130.6 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5714041-1 phases=1 bus1=l2691939.2 bus2=l2860478.2 length=204.3 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5652982-1 phases=1 bus1=m1026792.3 bus2=l2821010.3 length=567.1 spacing=1ph-4_acsrxx4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6109158-1 phases=3 bus1=m1108295.1.2.3 bus2=l2936279.1.2.3 length=274.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6199523-2 phases=1 bus1=m1026662.3 bus2=n1140831.3 length=107.9 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6199523-3 phases=1 bus1=n1140831.3 bus2=l3141402.3 length=400.8 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6229799-1 phases=1 bus1=m1026874.1 bus2=l3197638.1 length=341.5 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6077815-5 phases=3 bus1=l3784018.1.2.3 bus2=n1136028.1.2.3 length=158.5 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln6077815-4 phases=3 bus1=l2973155.1.2.3 bus2=l3784018.1.2.3 length=210.0 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln81048110-3 phases=1 bus1=l3214549.1 bus2=m1108393.1 length=26.3 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln81048110-2 phases=1 bus1=l2802481.1 bus2=l3214549.1 length=292.0 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6077815-3 phases=3 bus1=n1136028.1.2.3 bus2=l2876797.1.2.3 length=25.6 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5714063-2 phases=3 bus1=n1136365.1.2.3 bus2=m1069517.1.2.3 length=97.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5714063-3 phases=3 bus1=m1069516.1.2.3 bus2=n1136365.1.2.3 length=168.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln81048110-1 phases=1 bus1=m1108423.1 bus2=l2802481.1 length=135.1 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5773028-1 phases=1 bus1=m1009698.1 bus2=l3156034.1 length=165.6 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5588822-1 phases=1 bus1=m1125982.2 bus2=l3029055.2 length=200.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6348948-1 phases=3 bus1=m1125944.1.2.3 bus2=m1125947.1.2.3 length=569.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6290227-1 phases=1 bus1=m1069613.2 bus2=m1069597.2 length=324.4 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5805762-1 phases=3 bus1=l2842384.1.2.3 bus2=m1149236.1.2.3 length=222.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln2000412-1 phases=1 bus1=m2000411.1 bus2=m2000412.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5591811-1 phases=1 bus1=l3101827.3 bus2=m1108540.3 length=493.8 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6413565-1 phases=1 bus1=m1069169.1 bus2=p827508.1 length=36.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6247127-2 phases=3 bus1=n1134476.1.2.3 bus2=l3066814.1.2.3 length=130.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6247127-3 phases=3 bus1=m1069499.1.2.3 bus2=n1134476.1.2.3 length=110.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5775469-1 phases=1 bus1=m1125940.2 bus2=l3254915.2 length=582.4 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5867591-1 phases=3 bus1=m1125994.1.2.3 bus2=d5867591-1_int.1.2.3 length=11.2 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln6359077-2 phases=3 bus1=l3253570.1.2.3 bus2=l2937757.1.2.3 length=291.0 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln6359077-1 phases=3 bus1=l2937757.1.2.3 bus2=l3067448.1.2.3 length=265.3 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln5895768-1 phases=1 bus1=m1008742.2 bus2=l3029495.2 length=91.2 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5682448-2 phases=1 bus1=m1047732.3 bus2=n1137987.3 length=39.2 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5682448-3 phases=1 bus1=n1137987.3 bus2=l3027156.3 length=128.3 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6077770-1 phases=1 bus1=m1026941.1 bus2=l3197618.1 length=382.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5833652-1 phases=3 bus1=m1009726.1.2.3 bus2=m1009724.1.2.3 length=238.6 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5800830-1 phases=3 bus1=196-29520.1.2.3 bus2=l3160109.1.2.3 length=212.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5653479-1 phases=3 bus1=m1069505.1.2.3 bus2=m1069509.1.2.3 length=102.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5651988-1 phases=1 bus1=p901941.1 bus2=l3251799.1 length=161.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5742816-1 phases=1 bus1=m1047826.2 bus2=m1047825.2 length=194.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5563909-2 phases=1 bus1=m3036162.2 bus2=l2879753.2 length=189.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5866260-1 phases=1 bus1=m1142839.3 bus2=l3067507.3 length=138.0 spacing=1ph-xx2/0_acsr1/0_tpx_C units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,1/0_tpx]
new Line.ln5562920-1 phases=1 bus1=l2710508.2 bus2=l2822860.2 length=455.9 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6138609-1 phases=3 bus1=d6138609-1_int.1.2.3 bus2=l2691951.1.2.3 length=213.4 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5744360-1 phases=1 bus1=m1026997.2 bus2=l3216361.2 length=69.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5895777-1 phases=1 bus1=l3178977.1 bus2=l3160105.1 length=195.7 spacing=1ph-xx4_acsr4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6505937-2 phases=1 bus1=m1125905.2 bus2=l3142079.2 length=797.8 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6411394-3 phases=1 bus1=n1138593.1 bus2=l2804262.1 length=134.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6411394-2 phases=1 bus1=m1026859.1 bus2=n1138593.1 length=56.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6320323-1 phases=1 bus1=m1108261.2 bus2=m1108260.2 length=160.3 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5835147-1 phases=1 bus1=m1026387.1 bus2=l3085402.1 length=310.0 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5625715-1 phases=1 bus1=m1142819.2 bus2=p829960.2 length=8.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6199556-1 phases=1 bus1=l3160123.1 bus2=l2897805.1 length=301.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5683813-1 phases=1 bus1=m1069469.1 bus2=m1069467.1 length=70.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln8961760-1 phases=1 bus1=m1047612.3 bus2=p828360.3 length=17.6 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5502543-2 phases=3 bus1=m1026872.1.2.3 bus2=d5502543-2_int.1.2.3 length=299.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln8945013-1 phases=1 bus1=p827530.1 bus2=221-240991.1 length=22.4 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6079946-1 phases=3 bus1=l3179678.1.2.3 bus2=l2804249.1.2.3 length=386.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6015788-2 phases=1 bus1=l3195315.1 bus2=m1069181.1 length=276.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6200528-1 phases=1 bus1=m1209752.2 bus2=m1209751.2 length=516.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5986921-1 phases=3 bus1=m1089203.1.2.3 bus2=m1089207.1.2.3 length=183.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6015788-1 phases=1 bus1=m1069191.1 bus2=l3195315.1 length=155.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5531326-1 phases=1 bus1=l2804250.3 bus2=l2820583.3 length=226.8 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6169250-1 phases=3 bus1=l2804256.1.2.3 bus2=m1026960.1.2.3 length=177.0 spacing=3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,2_acsr,2_acsr,4_wpal]
new Line.ln6347196-2 phases=3 bus1=n1140819.1.2.3 bus2=m1026700.1.2.3 length=88.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5594212-1 phases=3 bus1=l2955047.1.2.3 bus2=l3179646.1.2.3 length=156.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6231992-3 phases=3 bus1=p827501.1.2.3 bus2=n1140516.1.2.3 length=14.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6041764-1 phases=1 bus1=m1069564.1 bus2=l3104144.1 length=126.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6347196-3 phases=3 bus1=l2973167.1.2.3 bus2=n1140819.1.2.3 length=226.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6231992-2 phases=3 bus1=n1140516.1.2.3 bus2=m1089176.1.2.3 length=413.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5500978-1 phases=1 bus1=m1108258.2 bus2=l3195318.2 length=150.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5742816-2 phases=1 bus1=m1047825.2 bus2=m1069731.2 length=282.4 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5957496-1 phases=1 bus1=l3030203.3 bus2=l3179673.3 length=177.7 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5863699-1 phases=1 bus1=m1027013.2 bus2=p901905.2 length=33.1 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2001301-1 phases=1 bus1=m2001300.1 bus2=m2001301.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5894230-1 phases=1 bus1=l2952007.3 bus2=l2861158.3 length=415.2 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5472369-1 phases=3 bus1=l3104134.1.2.3 bus2=m1047346.1.2.3 length=152.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5927379-2 phases=1 bus1=m3037455.3 bus2=l3217052.3 length=234.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5865231-1 phases=1 bus1=m1069148.3 bus2=l2785518.3 length=90.3 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6142227-1 phases=1 bus1=m1166395.3 bus2=m1166396.3 length=25.4 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6380822-1 phases=3 bus1=m1026854.1.2.3 bus2=m1026852.1.2.3 length=430.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5653457-1 phases=3 bus1=d5653457-1_int.1.2.3 bus2=m1026891.1.2.3 length=281.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5502556-1 phases=1 bus1=m1069557.2 bus2=m1069558.2 length=231.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5920279-4 phases=3 bus1=n1142099.1.2.3 bus2=n1142100.1.2.3 length=114.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5683826-1 phases=1 bus1=l3178978.1 bus2=m1047432.1 length=545.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6199521-1 phases=1 bus1=m1089115.3 bus2=l2991911.3 length=235.6 spacing=1ph-xx4_acsr4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5920279-2 phases=3 bus1=n1142100.1.2.3 bus2=m1108490.1.2.3 length=43.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln2001203-1 phases=1 bus1=m2001202.3 bus2=m2001203.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5920279-5 phases=3 bus1=l2730106.1.2.3 bus2=n1142099.1.2.3 length=73.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5746550-2 phases=1 bus1=p827576.2 bus2=n1139256.2 length=31.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6422013-1 phases=3 bus1=m1108402.1.2.3 bus2=m1108403.1.2.3 length=194.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5562933-3 phases=1 bus1=m1026784.3 bus2=n1140523.3 length=51.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5562933-2 phases=1 bus1=n1140523.3 bus2=l2766724.3 length=71.7 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5746550-3 phases=1 bus1=n1139256.2 bus2=l2973178.2 length=208.8 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5623401-1 phases=1 bus1=m1069213.1 bus2=l3178977.1 length=134.3 spacing=1ph-xx4_acsr4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5706733-1 phases=1 bus1=l2973144.3 bus2=l2724120.3 length=550.7 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5804809-1 phases=1 bus1=m1009720.1 bus2=l3178982.1 length=319.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5926294-1 phases=1 bus1=m1108368.3 bus2=l3085393.3 length=230.8 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2001314-1 phases=1 bus1=m2001313.1 bus2=m2001314.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5623391-1 phases=1 bus1=l3235242.3 bus2=m1089195.3 length=451.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5706733-2 phases=1 bus1=l2724120.3 bus2=m1069149.3 length=16.8 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln81048090-1 phases=1 bus1=m1108433.2 bus2=228-1048090-1_int.2 length=438.1 spacing=1p_1/0_axnj_db_B units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln2001007-1 phases=1 bus1=m2001006.2 bus2=m2001007.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6106584-1 phases=1 bus1=m1010011.1 bus2=m1010008.1 length=266.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6077787-1 phases=1 bus1=m1009809.3 bus2=l2710525.3 length=296.3 spacing=1ph-xx4_acsr4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6206103-1 phases=1 bus1=m1108507.1 bus2=l3108449.1 length=204.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5472356-1 phases=1 bus1=m1047442.2 bus2=l3235250.2 length=211.6 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6411372-1 phases=3 bus1=m1047672.1.2.3 bus2=l2822866.1.2.3 length=126.4 spacing=3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_wpal,4_wpal,4_wpal,4_wpal]
new Line.ln6108129-1 phases=1 bus1=m1047728.2 bus2=l2804255.2 length=311.4 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5637597-1 phases=2 bus1=m1069311.1.3 bus2=m1069285.1.3 length=271.5 spacing=2ph_h-2_acsrx2_acsr2_acsr_AC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr]
new Line.ln6409800-1 phases=1 bus1=m1009726.1 bus2=l3101789.1 length=128.3 spacing=1ph-2_wpalxx2_wpal_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_wpal,2_wpal]
new Line.ln8979371-1 phases=1 bus1=m1069250.3 bus2=l2690868.3 length=67.4 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln8979371-2 phases=1 bus1=l2690868.3 bus2=228-979371-2_int.3 length=37.6 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6047581-1 phases=1 bus1=m1026330.2 bus2=l2766726.2 length=98.7 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5502521-1 phases=1 bus1=m1009840.2 bus2=l2991901.2 length=179.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5836178-1 phases=3 bus1=m1142863.1.2.3 bus2=m1142865.1.2.3 length=220.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5926304-1 phases=1 bus1=m1026925.1 bus2=l3235249.1 length=361.9 spacing=1ph-4_acsrxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5863709-1 phases=1 bus1=m1047722.2 bus2=l3214064.2 length=116.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6259991-1 phases=1 bus1=m1026949.2 bus2=m1026951.2 length=286.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5593218-1 phases=1 bus1=l3104117.3 bus2=m1069494.3 length=412.6 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2000403-1 phases=1 bus1=m2000402.1 bus2=m2000403.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6381853-1 phases=3 bus1=m1142843.1.2.3 bus2=l2955077.1.2.3 length=245.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=630.00 emergamps=630.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5502530-1 phases=1 bus1=m1069412.2 bus2=l3066813.2 length=202.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5943422-4 phases=1 bus1=n1147858.3 bus2=l2991933.3 length=173.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5943422-3 phases=1 bus1=l2746587.3 bus2=n1147858.3 length=74.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6380800-1 phases=1 bus1=l3216338.2 bus2=l2973146.2 length=192.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5943422-1 phases=1 bus1=p859694.3 bus2=l2746587.3 length=52.8 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6048642-1 phases=1 bus1=l3198355.2 bus2=l2805037.2 length=363.6 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5956476-1 phases=1 bus1=m1026487.2 bus2=l2897784.2 length=31.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6138618-1 phases=1 bus1=m1009855.2 bus2=l2991927.2 length=384.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6350540-1 phases=1 bus1=l2860486.1 bus2=l3141399.1 length=331.2 spacing=1ph-xx4_acsr4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5992960-1 phases=3 bus1=m1166377.1.2.3 bus2=m1166376.1.2.3 length=110.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6286965-1 phases=3 bus1=m1026726.1.2.3 bus2=l2814529.1.2.3 length=129.8 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln6504020-2 phases=3 bus1=m3032980.1.2.3 bus2=m3032977.1.2.3 length=844.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6258470-1 phases=1 bus1=m1026826.3 bus2=l2952013.3 length=274.3 spacing=1ph-4_acsrxx2_acsr_C units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,2_acsr]
new Line.ln6259982-1 phases=1 bus1=l3254206.2 bus2=m1009827.2 length=162.4 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5835138-1 phases=1 bus1=l2729409.2 bus2=l2841624.2 length=284.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6320367-3 phases=3 bus1=m1047312.1.2.3 bus2=n1137960.1.2.3 length=49.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6132680-1 phases=3 bus1=m1047713.1.2.3 bus2=m1047720.1.2.3 length=361.5 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln6320367-2 phases=3 bus1=n1137960.1.2.3 bus2=m1047309.1.2.3 length=82.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6078774-1 phases=1 bus1=m1166362.1 bus2=m1166355.1 length=338.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6375549-3 phases=3 bus1=n1138599.1.2.3 bus2=l3181545.1.2.3 length=207.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6900591-6 phases=1 bus1=l3649297.1 bus2=l3649298.1 length=208.8 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6375549-4 phases=3 bus1=m1069376.1.2.3 bus2=n1138599.1.2.3 length=72.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6375549-5 phases=3 bus1=n1138603.1.2.3 bus2=l3125349.1.2.3 length=72.4 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5651975-1 phases=3 bus1=l2991914.1.2.3 bus2=m1047503.1.2.3 length=117.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln1186der-1 phases=3 bus1=m1186der480-1.1.2.3 bus2=m1186der-1.1.2.3 length=1640.4 spacing=3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,397_acsr]
new Line.ln6375549-6 phases=3 bus1=l3181545.1.2.3 bus2=n1138603.1.2.3 length=257.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5683857-1 phases=1 bus1=m1026906.1 bus2=l2691973.1 length=603.8 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6900591-8 phases=1 bus1=l3649298.1 bus2=l3649299.1 length=212.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln1186der-2 phases=3 bus1=m1186der480-1.1.2.3 bus2=m1186der-2.1.2.3 length=1640.4 spacing=3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,397_acsr]
new Line.ln1186der-3 phases=3 bus1=m1186der480-1.1.2.3 bus2=m1186der-3.1.2.3 length=1640.4 spacing=3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,397_acsr]
new Line.ln8968081-1 phases=1 bus1=m1047371.2 bus2=p841985.2 length=8.1 spacing=1p_1/0_axnj_db_B units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5653488-1 phases=3 bus1=m1026997.1.2.3 bus2=m1027000.1.2.3 length=197.9 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln2000710-1 phases=1 bus1=m2000709.2 bus2=m2000710.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5562946-1 phases=1 bus1=m1069526.2 bus2=l2673331.2 length=126.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5714045-1 phases=1 bus1=m1089173.3 bus2=l2673307.3 length=275.9 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5744351-1 phases=1 bus1=l2897790.3 bus2=l2935566.3 length=231.1 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5958866-1 phases=3 bus1=l2861218.1.2.3 bus2=d5958866-1_int.1.2.3 length=522.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5895786-1 phases=1 bus1=m1026364.1 bus2=l3010570.1 length=196.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5532791-1 phases=3 bus1=m1026357.1.2.3 bus2=m1026356.1.2.3 length=97.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5985355-1 phases=1 bus1=l2783231.2 bus2=l3254227.2 length=498.5 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5985355-4 phases=1 bus1=196-29521.2 bus2=n1136355.2 length=33.6 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5770318-1 phases=3 bus1=m1026786.1.2.3 bus2=m1026785.1.2.3 length=12.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5683822-1 phases=3 bus1=m1047424.1.2.3 bus2=l2691949.1.2.3 length=213.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5985355-3 phases=1 bus1=n1136355.2 bus2=l2783231.2 length=237.7 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5532738-1 phases=1 bus1=l2684420.2 bus2=m1047824.2 length=273.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2001der-5 phases=3 bus1=m2001der480-2.1.2.3 bus2=m2001der-5.1.2.3 length=164.0 spacing=3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,397_acsr]
new Line.ln5986930-1 phases=1 bus1=m1026646.1 bus2=l3178978.1 length=645.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6320332-1 phases=1 bus1=l2841620.2 bus2=l2785520.2 length=786.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5774448-1 phases=1 bus1=l3104118.3 bus2=l2748126.3 length=261.7 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6137083-1 phases=1 bus1=m1027027.3 bus2=l3270853.3 length=141.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6383059-1 phases=3 bus1=m1047568.1.2.3 bus2=p827527.1.2.3 length=52.3 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln6229832-2 phases=1 bus1=l3197661.3 bus2=l3122848.3 length=222.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6229832-1 phases=1 bus1=m1026898.3 bus2=l3197661.3 length=9.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5863718-1 phases=1 bus1=m1108534.1 bus2=p901934.1 length=20.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2001der-2 phases=3 bus1=m2001der480-1.1.2.3 bus2=m2001der-2.1.2.3 length=164.0 spacing=3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,397_acsr]
new Line.ln2001der-1 phases=3 bus1=m2001der480-1.1.2.3 bus2=m2001der-1.1.2.3 length=164.0 spacing=3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,397_acsr]
new Line.ln5804799-1 phases=1 bus1=m1026847.1 bus2=l2673311.1 length=199.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5956498-3 phases=1 bus1=n1139258.3 bus2=l3066810.3 length=133.4 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2001der-4 phases=3 bus1=m2001der480-2.1.2.3 bus2=m2001der-4.1.2.3 length=164.0 spacing=3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,397_acsr]
new Line.ln5956498-2 phases=1 bus1=m1069437.3 bus2=n1139258.3 length=36.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2001der-3 phases=3 bus1=m2001der480-1.1.2.3 bus2=m2001der-3.1.2.3 length=164.0 spacing=3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,397_acsr]
new Line.ln5982822-1 phases=1 bus1=m1125957.3 bus2=l2936211.3 length=124.2 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6381764-1 phases=1 bus1=m1126005.1 bus2=l2767342.1 length=228.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln8979251-1 phases=3 bus1=p862322.1.2.3 bus2=221-308718.1.2.3 length=17.1 spacing=3p_1/0_axnj_db_ABC units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3,1/0_al_15kv_1/3,1/0_al_15kv_1/3]
new Line.ln6078689-1 phases=1 bus1=m1108540.3 bus2=l2955006.3 length=80.6 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6138595-1 phases=3 bus1=m1069497.1.2.3 bus2=m1069495.1.2.3 length=50.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln8979251-2 phases=3 bus1=221-308718.1.2.3 bus2=l2803199.1.2.3 length=110.5 spacing=3p_1/0_axnj_db_ABC units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3,1/0_al_15kv_1/3,1/0_al_15kv_1/3]
new Line.ln5993742-1 phases=1 bus1=m1026699.2 bus2=m1026722.2 length=304.1 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5486878-2 phases=1 bus1=l3177894.1 bus2=l3082993.1 length=302.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5486878-1 phases=1 bus1=m1010004.1 bus2=l3177894.1 length=818.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6258439-1 phases=3 bus1=l2876797.1.2.3 bus2=r18241.1.2.3 length=162.0 spacing=3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_wpal]
new Line.ln6228279-2 phases=1 bus1=m1026942.1 bus2=l3141389.1 length=13.9 spacing=1ph-4_acsrxx1/0_tpx_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,1/0_tpx]
new Line.ln6228279-1 phases=1 bus1=m1026941.1 bus2=m1026942.1 length=70.6 spacing=1ph-4_acsrxx1/0_tpx_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,1/0_tpx]
new Line.ln5746706-2 phases=1 bus1=p829979.2 bus2=m3036172.2 length=106.8 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6199530-1 phases=3 bus1=r18242.1.2.3 bus2=l3254218.1.2.3 length=124.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5775442-1 phases=3 bus1=m1209805.1.2.3 bus2=l2823592.1.2.3 length=346.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5651997-1 phases=1 bus1=m1126020.1 bus2=m1126025.1 length=415.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5873976-1 phases=3 bus1=m1209828.1.2.3 bus2=l3253570.1.2.3 length=131.8 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln5653466-1 phases=1 bus1=m1026377.1 bus2=l3048210.1 length=417.5 spacing=1ph-4_wpalxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5740283-1 phases=1 bus1=m1125955.3 bus2=m1125957.3 length=22.4 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6380835-1 phases=1 bus1=m1069521.1 bus2=l3254231.1 length=163.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5956463-1 phases=3 bus1=l2766718.1.2.3 bus2=l3048206.1.2.3 length=301.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5562924-1 phases=1 bus1=m1047386.2 bus2=m1047388.2 length=438.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5841919-1 phases=1 bus1=m1026745.2 bus2=l3029183.2 length=298.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5889821-1 phases=3 bus1=l3142049.1.2.3 bus2=m1108493.1.2.3 length=277.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6138605-1 phases=1 bus1=l3216347.3 bus2=l2785523.3 length=282.0 spacing=1ph-xx4_acsr4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5836089-1 phases=1 bus1=l3235946.1 bus2=m1126005.1 length=573.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6198053-1 phases=1 bus1=m1010004.1 bus2=m1010003.1 length=55.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6290212-1 phases=3 bus1=m1089131.1.2.3 bus2=l3029502.1.2.3 length=314.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5860423-3 phases=3 bus1=190-8593.1.2.3 bus2=d5860423-3_int.1.2.3 length=26.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5860423-4 phases=3 bus1=q14733.1.2.3 bus2=m1047568.1.2.3 length=49.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6411385-1 phases=1 bus1=l3029505.3 bus2=l2673318.3 length=326.7 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5684859-1 phases=1 bus1=m1142819.2 bus2=l2861219.2 length=199.5 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5987954-1 phases=3 bus1=m1142874.1.2.3 bus2=m1142875.1.2.3 length=180.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5472347-1 phases=1 bus1=m1108274.2 bus2=m1108276.2 length=173.4 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5860423-1 phases=3 bus1=l2841632.1.2.3 bus2=d5860450-1_int.1.2.3 length=82.4 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5835125-1 phases=1 bus1=m1008758.2 bus2=l2822859.2 length=146.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5565092-1 phases=1 bus1=m1047592.3 bus2=p827512.3 length=12.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5865240-1 phases=1 bus1=m1026979.2 bus2=l2748152.2 length=252.7 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6077774-1 phases=3 bus1=m1047480.1.2.3 bus2=m1069483.1.2.3 length=374.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5860423-2 phases=3 bus1=m1047575.1.2.3 bus2=regxfmr_190-8593.1.2.3 length=29.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6411390-1 phases=1 bus1=m1047340.1 bus2=l2991923.1 length=212.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6440002-3 phases=1 bus1=p827536.3 bus2=n1137999.3 length=41.1 spacing=1ph-4_acsrxx2_acsr_C units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,2_acsr]
new Line.ln6320354-1 phases=1 bus1=l2954361.2 bus2=m1069627.2 length=177.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6440002-2 phases=1 bus1=d6440002-2_int.3 bus2=l2876813.3 length=264.8 spacing=1ph-4_acsrxx2_acsr_C units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,2_acsr]
new Line.ln0504020-1 phases=3 bus1=m3032980.1.2.3 bus2=m3032981.1.2.3 length=84.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5774466-1 phases=1 bus1=m1026339.2 bus2=l2766727.2 length=237.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5896731-1 phases=3 bus1=l2730108.1.2.3 bus2=l2786204.1.2.3 length=276.8 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln6018331-1 phases=3 bus1=m1142832.1.2.3 bus2=l3160865.1.2.3 length=220.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5744364-1 phases=1 bus1=m1027036.2 bus2=l3010580.2 length=70.4 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2000701-1 phases=1 bus1=m2000700.2 bus2=m2000701.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6108138-2 phases=1 bus1=p860892.3 bus2=n1139543.3 length=35.2 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6108138-3 phases=1 bus1=n1139543.3 bus2=l2727795.3 length=162.8 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5896825-1 phases=3 bus1=l2692655.1.2.3 bus2=m1142821.1.2.3 length=175.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6413954-1 phases=3 bus1=l2955077.1.2.3 bus2=m1142851.1.2.3 length=197.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5803984-2 phases=1 bus1=l3214112.2 bus2=l3160104.2 length=339.4 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5803984-1 phases=1 bus1=l3254214.2 bus2=l3214112.2 length=273.9 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5958702-3 phases=1 bus1=n1137958.3 bus2=m1047478.3 length=291.1 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6028890-1 phases=3 bus1=m1089145.1.2.3 bus2=l3215385.1.2.3 length=118.0 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln6381844-1 phases=3 bus1=l3030197.1.2.3 bus2=m1142868.1.2.3 length=231.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6290243-1 phases=1 bus1=m1026485.2 bus2=m1026492.2 length=216.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5958702-2 phases=1 bus1=p827505.3 bus2=n1137958.3 length=15.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5591718-1 phases=1 bus1=m1142880.3 bus2=l2891575.3 length=324.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6167715-1 phases=1 bus1=m1026468.2 bus2=p901909.2 length=31.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5895773-1 phases=1 bus1=l2748130.2 bus2=l3254212.2 length=236.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5532747-1 phases=1 bus1=l2897773.1 bus2=l3197631.1 length=398.3 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6380813-1 phases=3 bus1=m1026970.1.2.3 bus2=m1026977.1.2.3 length=205.2 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln6318745-2 phases=1 bus1=n1144666.3 bus2=m1027041.3 length=102.9 spacing=1ph-xx4_acsr4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6292461-1 phases=1 bus1=l2861197.3 bus2=l3160896.3 length=241.5 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6121686-1 phases=1 bus1=l3234185.2 bus2=l3065750.2 length=326.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5986925-2 phases=1 bus1=l2897769.3 bus2=l3778577.3 length=180.8 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6409781-3 phases=1 bus1=n1136362.1 bus2=l3197652.1 length=89.8 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5986925-3 phases=1 bus1=l3778577.3 bus2=l3141395.3 length=209.8 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6409781-2 phases=1 bus1=m1069563.1 bus2=n1136362.1 length=62.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6318745-3 phases=1 bus1=m1027042.3 bus2=n1144666.3 length=76.9 spacing=1ph-xx4_acsr4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6077810-1 phases=1 bus1=l2841645.3 bus2=l3066829.3 length=98.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6660514-2 phases=1 bus1=m3327098.2 bus2=m3327097.2 length=261.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6231996-1 phases=1 bus1=m1069582.2 bus2=d6231996-1_int.2 length=81.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5511594-2 phases=1 bus1=l3159645.1 bus2=l2983432.1 length=312.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6169254-1 phases=1 bus1=l3085402.1 bus2=m1026394.1 length=48.1 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5593236-6 phases=3 bus1=m1047515.1.2.3 bus2=m1047513.1.2.3 length=369.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5511594-1 phases=1 bus1=m1047707.1 bus2=l3159645.1 length=7.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5623410-1 phases=3 bus1=m1026855.1.2.3 bus2=m1026861.1.2.3 length=121.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5895818-1 phases=3 bus1=m1026356.1.2.3 bus2=m1026354.1.2.3 length=127.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln2001305-1 phases=1 bus1=m2001304.1 bus2=m2001305.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6412355-1 phases=3 bus1=m1166374.1.2.3 bus2=l2786266.1.2.3 length=221.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6254100-1 phases=1 bus1=m1186078.3 bus2=l2806553.3 length=271.6 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6291152-1 phases=1 bus1=l2748780.1 bus2=l2823544.1 length=227.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6200439-1 phases=1 bus1=l3235945.3 bus2=l2842330.3 length=104.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5835143-1 phases=3 bus1=m1089118.1.2.3 bus2=m1089115.1.2.3 length=530.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5739003-1 phases=1 bus1=l3156034.1 bus2=l3066821.1 length=195.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6422017-1 phases=1 bus1=m1108403.2 bus2=m1108407.2 length=485.3 spacing=1p_1/0_axnj_db_B units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln2001207-1 phases=1 bus1=m2001206.3 bus2=m2001207.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5621860-1 phases=1 bus1=m1108328.3 bus2=l3160878.3 length=684.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5714080-1 phases=3 bus1=l3235255.1.2.3 bus2=m1047316.1.2.3 length=168.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5867683-3 phases=3 bus1=n1136996.1.2.3 bus2=m1047649.1.2.3 length=45.5 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln6195470-1 phases=1 bus1=p895080.1 bus2=l2917333.1 length=274.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5867683-2 phases=3 bus1=l3216123.1.2.3 bus2=n1136996.1.2.3 length=342.0 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5865235-2 phases=3 bus1=l2841621.1.2.3 bus2=n1137986.1.2.3 length=113.4 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln6106580-1 phases=1 bus1=m1026805.3 bus2=l3120502.3 length=297.0 spacing=1ph-4_acsrxx4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5865235-3 phases=3 bus1=n1137986.1.2.3 bus2=m1047732.1.2.3 length=141.3 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5863825-1 phases=1 bus1=l2933165.2 bus2=l3235273.2 length=420.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5774488-1 phases=1 bus1=m1009651.3 bus2=l2879092.3 length=173.0 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln8961799-1 phases=1 bus1=p828360.3 bus2=l2729206.3 length=103.3 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln8961799-3 phases=1 bus1=l2729207.3 bus2=228-961799-3_int.3 length=40.0 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6201699-1 phases=1 bus1=p827532.1 bus2=m1047326.1 length=23.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6047559-2 phases=1 bus1=m1089155.3 bus2=m3037540.3 length=239.3 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln8961799-2 phases=1 bus1=l2729206.3 bus2=l2729207.3 length=961.6 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5744342-1 phases=1 bus1=l2785527.1 bus2=l2766729.1 length=237.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5649361-1 phases=1 bus1=m1108524.3 bus2=m1108520.3 length=123.2 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5649361-2 phases=1 bus1=m1108520.3 bus2=l2804277.3 length=176.8 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6260030-1 phases=1 bus1=l3048228.3 bus2=l2991940.3 length=297.7 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5804805-1 phases=3 bus1=l3235257.1.2.3 bus2=l2822871.1.2.3 length=362.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5533838-1 phases=1 bus1=l2992656.1 bus2=m1166356.1 length=195.2 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5926298-1 phases=1 bus1=m1047752.1 bus2=m1047750.1 length=234.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6318767-1 phases=3 bus1=e206217.1.2.3 bus2=m1125969.1.2.3 length=183.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6108125-4 phases=3 bus1=m1089215.1.2.3 bus2=m1089220.1.2.3 length=289.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6108125-3 phases=3 bus1=m1089215.1.2.3 bus2=n1134474.1.2.3 length=149.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6108125-2 phases=3 bus1=n1134474.1.2.3 bus2=m1069496.1.2.3 length=186.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6320341-2 phases=1 bus1=m3037452.1 bus2=m1026387.1 length=390.1 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6315098-1 phases=1 bus1=l3217064.2 bus2=l3200222.2 length=753.5 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln81037792-1 phases=1 bus1=l3232301.1 bus2=m1069328.1 length=48.4 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5502525-1 phases=1 bus1=l2710511.1 bus2=l2766719.1 length=220.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5926308-2 phases=3 bus1=q14412.1.2.3 bus2=m1047325.1.2.3 length=111.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5926308-3 phases=3 bus1=l2860491.1.2.3 bus2=d5926308-3_int.1.2.3 length=112.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5472401-1 phases=1 bus1=p860847.1 bus2=m1026880.1 length=248.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6017292-1 phases=3 bus1=m1026891.1.2.3 bus2=l3160102.1.2.3 length=286.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6076268-1 phases=3 bus1=m1009742.1.2.3 bus2=p901972.1.2.3 length=39.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6506308-1 phases=1 bus1=m1026726.2 bus2=l2916610.2 length=215.9 spacing=1ph-x4_acsrx4_dpx_B units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,4_dpx]
new Line.ln6425615-1 phases=3 bus1=l3254237.1.2.3 bus2=m1108387.1.2.3 length=460.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6505946-1 phases=3 bus1=m3036167.1.2.3 bus2=l3085391.1.2.3 length=240.6 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln2000407-1 phases=1 bus1=m2000406.1 bus2=m2000407.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5776669-3 phases=1 bus1=n1136368.1 bus2=l2897792.1 length=23.2 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5735714-1 phases=1 bus1=m1108514.3 bus2=m1108508.3 length=320.0 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5776669-2 phases=1 bus1=p827548.1 bus2=n1136368.1 length=25.2 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5835134-1 phases=1 bus1=m1047374.2 bus2=l3197629.2 length=723.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6030576-1 phases=1 bus1=l3254870.3 bus2=m1125943.3 length=1568.1 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5502534-1 phases=1 bus1=m1047432.1 bus2=m1047433.1 length=150.4 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5593214-1 phases=1 bus1=m1089093.3 bus2=m1089094.3 length=198.9 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6380804-1 phases=1 bus1=l3197624.2 bus2=m1027101.2 length=455.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln81048108-2 phases=1 bus1=l3027671.1 bus2=m1108423.1 length=438.8 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln81048108-1 phases=1 bus1=m1108462.1 bus2=l3027671.1 length=390.4 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5956472-1 phases=1 bus1=m1026693.2 bus2=l2991916.2 length=333.9 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2000910-1 phases=1 bus1=m2000909.3 bus2=m2000910.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5534967-1 phases=3 bus1=d5534967-1_int.1.2.3 bus2=p827501.1.2.3 length=348.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6228311-1 phases=3 bus1=p901945.1.2.3 bus2=m1125988.1.2.3 length=18.9 spacing=3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal,4_wpal,4_wpal]
new Line.ln5985039-1 phases=3 bus1=m1026902.1.2.3 bus2=m1026905.1.2.3 length=326.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5895805-1 phases=1 bus1=l2935568.2 bus2=l3235246.2 length=604.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6506317-2 phases=1 bus1=l2911069.2 bus2=l2948732.2 length=725.5 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6412346-1 phases=1 bus1=l3160862.3 bus2=l3104850.3 length=433.6 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5683853-1 phases=1 bus1=l2897801.1 bus2=m1069384.1 length=179.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5865266-1 phases=1 bus1=m1069390.1 bus2=l2897801.1 length=143.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6138640-1 phases=1 bus1=m1047316.1 bus2=l2785527.1 length=218.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5774457-1 phases=3 bus1=d5774457-1_int.1.2.3 bus2=m1026920.1.2.3 length=134.0 spacing=3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,2_acsr,2_acsr,4_wpal]
new Line.ln5593249-1 phases=1 bus1=m1069181.1 bus2=l2748146.1 length=325.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6108147-1 phases=1 bus1=m1026323.2 bus2=l2991917.2 length=143.3 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5714049-1 phases=1 bus1=m1069202.3 bus2=l3104126.3 length=297.4 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2000714-1 phases=1 bus1=m2000713.2 bus2=m2000714.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6017302-1 phases=3 bus1=l2973162.1.2.3 bus2=m1026333.1.2.3 length=174.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5896834-1 phases=3 bus1=m1166375.1.2.3 bus2=l2842383.1.2.3 length=317.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5895782-1 phases=1 bus1=l2973163.2 bus2=m1026309.2 length=281.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5532734-1 phases=1 bus1=l2801896.2 bus2=m1009839.2 length=248.4 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6102293-1 phases=1 bus1=m1010007.1 bus2=m1010004.1 length=524.5 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5624374-1 phases=1 bus1=m1166387.3 bus2=l3048946.3 length=280.3 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5624387-1 phases=1 bus1=m1108360.3 bus2=l3048968.3 length=180.4 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6140778-1 phases=1 bus1=m1026328.2 bus2=d6140778-1_int.2 length=15.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6077778-1 phases=1 bus1=m1069192.1 bus2=l3235253.1 length=267.5 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6290230-1 phases=3 bus1=m1069504.1.2.3 bus2=m1069500.1.2.3 length=350.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5989329-1 phases=1 bus1=m1149235.3 bus2=p829975.3 length=20.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln8979255-1 phases=3 bus1=m1108387.1.2.3 bus2=p850080.1.2.3 length=10.8 spacing=3p_1/0_axnj_db_ABC units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3,1/0_al_15kv_1/3,1/0_al_15kv_1/3]
new Line.ln6199561-1 phases=1 bus1=m1047292.3 bus2=l2766750.3 length=191.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5528574-3 phases=1 bus1=n1141480.3 bus2=p895113.3 length=20.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5986934-1 phases=1 bus1=m1047358.1 bus2=l2897781.1 length=298.4 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5624289-1 phases=1 bus1=m1108372.2 bus2=l3216988.2 length=261.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5531255-3 phases=3 bus1=n1147857.1.2.3 bus2=m1009742.1.2.3 length=179.6 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5804795-1 phases=1 bus1=m1047386.2 bus2=l3254211.2 length=180.4 spacing=1ph-x4_acsrx4_tpx_B units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,4_tpx]
new Line.ln5528574-2 phases=1 bus1=m1142863.3 bus2=n1141480.3 length=15.1 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6138599-1 phases=1 bus1=m1069487.3 bus2=m1069488.3 length=446.8 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5956494-1 phases=1 bus1=m1027068.3 bus2=l3235268.3 length=298.4 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5594243-1 phases=1 bus1=m1166373.1 bus2=m1166369.1 length=33.7 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5837355-1 phases=3 bus1=p827523.1.2.3 bus2=l2879076.1.2.3 length=115.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6137087-1 phases=3 bus1=l2801950.1.2.3 bus2=m1069224.1.2.3 length=107.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6258435-2 phases=1 bus1=m1047702.1 bus2=n1137002.1 length=62.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5683831-1 phases=3 bus1=l2860490.1.2.3 bus2=l3104134.1.2.3 length=207.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6258435-3 phases=1 bus1=n1137002.1 bus2=m1047707.1 length=303.4 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5742901-1 phases=1 bus1=l3104859.2 bus2=l2970845.2 length=370.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6321458-1 phases=1 bus1=m1142811.1 bus2=l2917330.1 length=261.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5531255-2 phases=3 bus1=m1009770.1.2.3 bus2=n1147857.1.2.3 length=26.4 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6229791-1 phases=1 bus1=l2954344.3 bus2=l2897767.3 length=167.1 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6351512-1 phases=1 bus1=m1209750.2 bus2=m1209749.2 length=28.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6103927-1 phases=1 bus1=m1142860.1 bus2=p895114.1 length=21.6 spacing=1ph-2_acsrxx4/0_tpx_A units=ft
~ normamps=200.00 emergamps=200.00
~ wires=[2_acsr,4/0_tpx]
new Line.ln5865244-1 phases=1 bus1=l2710517.1 bus2=m1026646.1 length=160.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6047568-1 phases=1 bus1=l2879072.2 bus2=m1047441.2 length=755.7 spacing=1ph-x4_wpalx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln6018340-1 phases=1 bus1=l2786273.2 bus2=m1108278.2 length=354.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6108169-1 phases=1 bus1=m1047766.2 bus2=m1047768.2 length=155.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5593227-1 phases=1 bus1=m1026948.2 bus2=m1026949.2 length=29.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5502569-1 phases=3 bus1=m1069438.1.2.3 bus2=l2766749.1.2.3 length=223.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5744333-1 phases=1 bus1=m1108340.3 bus2=m1108344.3 length=229.6 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5863714-2 phases=3 bus1=e182729.1.2.3 bus2=m1069503.1.2.3 length=25.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5863714-3 phases=3 bus1=n1134478.1.2.3 bus2=m1069505.1.2.3 length=36.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6260021-1 phases=3 bus1=m1026986.1.2.3 bus2=m1026997.1.2.3 length=498.9 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln5863714-4 phases=3 bus1=m1069503.1.2.3 bus2=n1134478.1.2.3 length=79.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5898057-1 phases=1 bus1=m1069468.1 bus2=p827506.1 length=27.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6383460-1 phases=3 bus1=196-29519.1.2.3 bus2=l3066815.1.2.3 length=112.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5532756-1 phases=1 bus1=l3104133.1 bus2=m1047323.1 length=418.7 spacing=1ph-4_wpalxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln6018242-1 phases=1 bus1=m1126017.1 bus2=l2748781.1 length=150.8 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5806919-1 phases=3 bus1=e182724.1.2.3 bus2=m1069169.1.2.3 length=305.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6411381-1 phases=1 bus1=l2991912.1 bus2=l3104128.1 length=368.8 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6199508-1 phases=1 bus1=m1047819.2 bus2=l2916603.2 length=234.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5686079-1 phases=3 bus1=p827525.1.2.3 bus2=m1026902.1.2.3 length=325.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5621886-1 phases=3 bus1=d5621886-1_int.1.2.3 bus2=m1009784.1.2.3 length=841.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6201694-1 phases=1 bus1=m1069420.1 bus2=p827499.1 length=25.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5714062-1 phases=1 bus1=m1069535.2 bus2=l2804271.2 length=332.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5981121-1 phases=1 bus1=m1026307.2 bus2=l3085388.2 length=410.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5774462-2 phases=3 bus1=m3036165.1.2.3 bus2=l3197636.1.2.3 length=647.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6049964-1 phases=1 bus1=m1166369.1 bus2=p829978.1 length=13.7 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5472406-1 phases=1 bus1=l3139086.2 bus2=l3029520.2 length=220.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6046042-1 phases=1 bus1=m1089113.2 bus2=m1089103.2 length=1447.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6047577-1 phases=3 bus1=m1047513.1.2.3 bus2=m1047507.1.2.3 length=228.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6290198-1 phases=3 bus1=m1089197.1.2.3 bus2=m1089196.1.2.3 length=309.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6073575-2 phases=3 bus1=m1026807.1.2.3 bus2=n1140521.1.2.3 length=60.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5866268-1 phases=3 bus1=l3030204.1.2.3 bus2=m1186072.1.2.3 length=220.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6073575-3 phases=3 bus1=n1140521.1.2.3 bus2=l3254217.1.2.3 length=117.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6991378-3 phases=1 bus1=m3949157.1 bus2=l3727709.1 length=206.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6017316-1 phases=1 bus1=d6017316-1_int.2 bus2=l2766742.2 length=356.4 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5835151-1 phases=1 bus1=l2785530.1 bus2=l2822868.1 length=378.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6991378-5 phases=1 bus1=l3727709.1 bus2=l3727710.1 length=237.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln8979367-1 phases=1 bus1=m1069247.1 bus2=m1069248.1 length=402.9 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5956503-1 phases=3 bus1=l3122849.1.2.3 bus2=m1026357.1.2.3 length=275.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6292465-3 phases=3 bus1=n1139542.1.2.3 bus2=p827523.1.2.3 length=70.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6229792-1 phases=1 bus1=l2766716.3 bus2=l3235245.3 length=225.3 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6292465-2 phases=3 bus1=l2691951.1.2.3 bus2=n1139542.1.2.3 length=75.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5002chp-1 phases=3 bus1=m1026chp-2.1.2.3 bus2=m1026chp-3.1.2.3 length=408.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6103926-1 phases=1 bus1=m1125969.2 bus2=p895102.2 length=21.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5957412-1 phases=1 bus1=m1126031.3 bus2=l2730107.3 length=436.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6229802-1 phases=1 bus1=m1026665.1 bus2=m1026660.1 length=278.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5865249-1 phases=3 bus1=m1026697.1.2.3 bus2=m1026690.1.2.3 length=202.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5473349-1 phases=3 bus1=m1108529.1.2.3 bus2=m1108532.1.2.3 length=81.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5744334-1 phases=1 bus1=m1069155.3 bus2=l3254210.3 length=353.2 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6138623-1 phases=1 bus1=m1069504.1 bus2=l3197654.1 length=148.8 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5774497-1 phases=3 bus1=l3027116.1.2.3 bus2=m1047300.1.2.3 length=226.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6380817-1 phases=3 bus1=m1047574.1.2.3 bus2=l2841632.1.2.3 length=39.4 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln2001012-1 phases=1 bus1=m2001011.2 bus2=m2001012.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6015890-1 phases=1 bus1=m1166361.1 bus2=l2989600.1 length=55.2 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln2000705-1 phases=1 bus1=m2000704.2 bus2=m2000705.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5894238-2 phases=3 bus1=m1026876.1.2.3 bus2=m1026866.1.2.3 length=344.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln2000901-1 phases=1 bus1=m2000900.3 bus2=m2000901.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5804781-1 phases=1 bus1=m1008752.2 bus2=m1008746.2 length=260.2 spacing=1ph-x4_wpalx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5472361-1 phases=1 bus1=m1089143.1 bus2=l3141400.1 length=312.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5894238-1 phases=3 bus1=m1026866.1.2.3 bus2=m1026844.1.2.3 length=441.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6411367-1 phases=1 bus1=l3216342.2 bus2=l2879063.2 length=203.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5562929-1 phases=1 bus1=m1047424.2 bus2=l3104127.2 length=154.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6349052-1 phases=1 bus1=m1047792.2 bus2=l2876846.2 length=1213.4 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5533709-1 phases=1 bus1=l2936213.2 bus2=m1108527.2 length=285.1 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5806918-3 phases=1 bus1=n1139540.1 bus2=l2991907.1 length=274.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5806918-2 phases=1 bus1=p827508.1 bus2=n1139540.1 length=29.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5926289-1 phases=1 bus1=m1047836.2 bus2=l3254203.2 length=966.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5712486-1 phases=1 bus1=m1069226.3 bus2=d5712486-1_int.3 length=27.3 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_wpal,4_wpal]
new Line.ln6435650-1 phases=1 bus1=l2806553.3 bus2=m1166391.3 length=2063.3 spacing=1ph-xx4_wpal4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln6017284-1 phases=1 bus1=m1008746.2 bus2=l2954339.2 length=133.2 spacing=1ph-x4_acsrx1/0_tpx_B units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,1/0_tpx]
new Line.ln81354564-10 phases=1 bus1=221-559682.3 bus2=n1140525.3 length=43.8 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln81354564-11 phases=1 bus1=n1140525.3 bus2=l3645809.3 length=209.6 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6350536-1 phases=1 bus1=l2673312.1 bus2=l3235247.1 length=545.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5744369-1 phases=3 bus1=m1069451.1.2.3 bus2=l2804282.1.2.3 length=673.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6048681-1 phases=1 bus1=m1142815.1 bus2=l2917359.1 length=59.6 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5712584-3 phases=1 bus1=n1142107.3 bus2=l3101827.3 length=364.8 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6047555-1 phases=1 bus1=m1069488.3 bus2=l2748125.3 length=186.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5623399-1 phases=1 bus1=m1027041.3 bus2=l2916607.3 length=229.2 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5712584-2 phases=1 bus1=p829796.3 bus2=n1142107.3 length=88.3 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5593232-1 phases=1 bus1=l3010565.3 bus2=l2897775.3 length=462.0 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5621864-1 phases=3 bus1=m1125987.1.2.3 bus2=p901945.1.2.3 length=15.8 spacing=3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal,4_wpal,4_wpal]
new Line.ln81048109-1 phases=1 bus1=m1108464.2 bus2=l3102286.2 length=352.5 spacing=1p_1/0_axnj_db_B units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln81048109-2 phases=1 bus1=l3102286.2 bus2=m1108433.2 length=128.1 spacing=1p_1/0_axnj_db_B units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6506316-6 phases=1 bus1=m3037537.2 bus2=l2911069.2 length=9.5 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln8979345-1 phases=1 bus1=m1069284.1 bus2=p850401.1 length=30.2 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5534968-1 phases=1 bus1=p827515.1 bus2=l2991909.1 length=215.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6409798-1 phases=1 bus1=m1027091.1 bus2=l2764412.1 length=129.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6506316-3 phases=1 bus1=l2991901.2 bus2=m3037537.2 length=1530.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6259987-1 phases=3 bus1=m1047483.1.2.3 bus2=m1047480.1.2.3 length=261.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5532742-1 phases=1 bus1=m1069149.3 bus2=m1069148.3 length=203.1 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5835173-1 phases=3 bus1=l3216367.1.2.3 bus2=m1069468.1.2.3 length=135.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5623409-1 phases=1 bus1=m1047319.3 bus2=m1047318.3 length=243.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln8978752-1 phases=3 bus1=m1186052.1.2.3 bus2=198-5320.1.2.3 length=19.2 spacing=3p_1/0_axnj_db_ABC units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3,1/0_al_15kv_1/3,1/0_al_15kv_1/3]
new Line.ln6167732-2 phases=1 bus1=m1089205.1 bus2=n1134472.1 length=47.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5803300-1 phases=1 bus1=m1027114.1 bus2=l2876812.1 length=204.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6167732-3 phases=1 bus1=n1134472.1 bus2=l2973148.1 length=631.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5563935-1 phases=1 bus1=m1125916.2 bus2=m1125913.2 length=117.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5716230-3 phases=3 bus1=n1136658.1.2.3 bus2=m1047566.1.2.3 length=140.7 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5533797-1 phases=3 bus1=m1209776.1.2.3 bus2=m1209775.1.2.3 length=218.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln2000914-1 phases=1 bus1=m2000913.3 bus2=m2000914.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6139544-1 phases=3 bus1=m1209824.1.2.3 bus2=m1209828.1.2.3 length=824.2 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln5716230-2 phases=3 bus1=p827527.1.2.3 bus2=n1136658.1.2.3 length=20.1 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5502529-1 phases=1 bus1=m1026915.2 bus2=m1026916.2 length=10.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5776665-1 phases=1 bus1=m1047763.2 bus2=p827509.2 length=15.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5531242-1 phases=1 bus1=m1126016.1 bus2=l3195321.1 length=219.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6260000-1 phases=1 bus1=l2841636.2 bus2=m1026324.2 length=169.8 spacing=1ph-x4_wpalx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5746546-1 phases=3 bus1=l2935551.1.2.3 bus2=d5746546-1_int.1.2.3 length=105.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6505942-2 phases=3 bus1=m1069393.1.2.3 bus2=l3029501.1.2.3 length=362.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6017303-1 phases=1 bus1=m1026320.2 bus2=l2879079.2 length=220.7 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6348954-1 phases=1 bus1=l3176661.3 bus2=l2970804.3 length=252.8 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5804835-1 phases=1 bus1=l2916627.1 bus2=l2673310.1 length=254.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5479790-1 phases=1 bus1=m1047430.1 bus2=l2916234.1 length=547.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6321427-1 phases=3 bus1=l2879773.1.2.3 bus2=m1108298.1.2.3 length=304.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5501003-1 phases=1 bus1=m1027114.1 bus2=l3195327.1 length=240.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5865236-1 phases=1 bus1=m1047751.1 bus2=l2973154.1 length=30.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6138610-2 phases=3 bus1=n1144665.1.2.3 bus2=m1047515.1.2.3 length=89.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5587291-3 phases=3 bus1=190-8581.1.2.3 bus2=d5587291-3_int.1.2.3 length=27.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5502538-1 phases=3 bus1=l2822869.1.2.3 bus2=m1026808.1.2.3 length=311.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6138610-3 phases=3 bus1=l2897777.1.2.3 bus2=n1144665.1.2.3 length=89.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6380808-1 phases=1 bus1=m1026969.2 bus2=l2879066.2 length=298.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5587291-1 phases=3 bus1=l2692633.1.2.3 bus2=d5578300-1_int.1.2.3 length=131.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5957501-1 phases=1 bus1=m1108334.3 bus2=l2692664.3 length=128.6 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5928546-1 phases=1 bus1=m1047793.2 bus2=p827555.2 length=20.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2000300-1 phases=3 bus1=m2000200.1.2.3 bus2=m2000300.1.2.3 length=463.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6109068-1 phases=3 bus1=226-23745.1.2.3 bus2=m1209822.1.2.3 length=1709.3 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln5924709-1 phases=1 bus1=m1125959.3 bus2=l2861197.3 length=226.1 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5587291-4 phases=3 bus1=q14734.1.2.3 bus2=m1108529.1.2.3 length=182.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5804790-1 phases=1 bus1=l2729406.3 bus2=l2897768.3 length=639.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,4_acsr]
new Line.ln5894225-1 phases=1 bus1=m1142810.2 bus2=m1142808.2 length=61.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5487004-6 phases=1 bus1=m1026834.3 bus2=n1147860.3 length=29.3 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5487004-7 phases=1 bus1=n1147860.3 bus2=l3177881.3 length=60.7 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5472374-1 phases=1 bus1=l3122827.1 bus2=l2954355.1 length=191.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln8989758-1 phases=3 bus1=m1108381.1.2.3 bus2=p862322.1.2.3 length=24.3 spacing=3p_1/0_axnj_db_ABC units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3,1/0_al_15kv_1/3,1/0_al_15kv_1/3]
new Line.ln6049822-1 phases=1 bus1=m1069382.1 bus2=d6049822-1_int.1 length=37.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6199517-1 phases=3 bus1=m1026977.1.2.3 bus2=m1026978.1.2.3 length=196.2 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln5804804-1 phases=3 bus1=m1026858.1.2.3 bus2=m1026854.1.2.3 length=160.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5479790-2 phases=1 bus1=l2916234.1 bus2=m1047423.1 length=850.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6167754-2 phases=1 bus1=m1026829.2 bus2=n1147859.2 length=34.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6167754-3 phases=1 bus1=n1147859.2 bus2=p827573.2 length=22.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5837496-3 phases=1 bus1=m1108489.1 bus2=n1142101.1 length=47.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5837496-4 phases=1 bus1=n1142101.1 bus2=l2936214.1 length=121.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5837496-1 phases=1 bus1=p829798.1 bus2=m1108489.1 length=0.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5774453-1 phases=3 bus1=m1069156.1.2.3 bus2=m1069155.1.2.3 length=410.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5593245-1 phases=1 bus1=m1069632.2 bus2=l2954361.2 length=274.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6077801-1 phases=1 bus1=m1069224.3 bus2=m1069226.3 length=404.1 spacing=1ph-xx4_wpal4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln6350549-1 phases=1 bus1=m1047319.3 bus2=l2991921.3 length=119.0 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6134514-1 phases=3 bus1=m1047497.1.2.3 bus2=l3104136.1.2.3 length=75.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6139655-1 phases=1 bus1=m1108331.3 bus2=m1108334.3 length=324.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6134514-2 phases=3 bus1=l3160109.1.2.3 bus2=m1047497.1.2.3 length=236.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5653480-1 phases=3 bus1=l2691967.1.2.3 bus2=m1069504.1.2.3 length=150.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6017293-1 phases=3 bus1=m1026960.1.2.3 bus2=m1026970.1.2.3 length=260.6 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln6381858-1 phases=3 bus1=m1209774.1.2.3 bus2=l3123509.1.2.3 length=205.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5807070-1 phases=3 bus1=m1125989.1.2.3 bus2=m1125990.1.2.3 length=16.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5565240-1 phases=1 bus1=m1108506.1 bus2=m1108501.1 length=258.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6198039-1 phases=3 bus1=l3123452.1.2.3 bus2=d6198039-1_int.1.2.3 length=218.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6140774-2 phases=1 bus1=n1137993.1 bus2=l2860482.1 length=211.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6140774-3 phases=1 bus1=p827502.1 bus2=n1137993.1 length=76.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5742811-1 phases=3 bus1=m1047507.1.2.3 bus2=l2820531.1.2.3 length=130.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5683809-1 phases=1 bus1=l2785514.1 bus2=l3235244.1 length=214.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5742811-3 phases=3 bus1=l2820531.1.2.3 bus2=d5742811-3_int.1.2.3 length=122.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5742811-4 phases=3 bus1=n1137992.1.2.3 bus2=196-29520.1.2.3 length=14.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6047599-3 phases=3 bus1=q14414.1.2.3 bus2=l2691952.1.2.3 length=261.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5775370-1 phases=1 bus1=m1209828.3 bus2=l2861157.3 length=241.8 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5653493-1 phases=1 bus1=m1047457.2 bus2=l2710546.2 length=131.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5744325-1 phases=1 bus1=l2860478.2 bus2=l2822858.2 length=208.8 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6170303-1 phases=1 bus1=l3198358.2 bus2=l3104859.2 length=348.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5958707-1 phases=1 bus1=m1069428.2 bus2=p827576.2 length=31.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6169246-1 phases=3 bus1=l3010560.1.2.3 bus2=m1047483.1.2.3 length=107.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln81354561-2 phases=1 bus1=m3763618.3 bus2=p1121282.3 length=12.4 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5503544-1 phases=3 bus1=m1108500.1.2.3 bus2=m1108505.1.2.3 length=83.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5472396-1 phases=1 bus1=m1027038.2 bus2=m1027036.2 length=340.8 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5532786-2 phases=1 bus1=m1069428.2 bus2=n1139257.2 length=54.1 spacing=1ph-x2_acsrx1/0_tpx_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,1/0_tpx]
new Line.ln5532786-3 phases=1 bus1=n1139257.2 bus2=l3029518.2 length=89.4 spacing=1ph-x2_acsrx1/0_tpx_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,1/0_tpx]
new Line.ln6348967-1 phases=1 bus1=m1027091.1 bus2=m1027092.1 length=90.5 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6290208-1 phases=1 bus1=m1047831.2 bus2=l3178974.2 length=263.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5896727-1 phases=1 bus1=m1126031.3 bus2=l3179608.3 length=109.3 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5715019-1 phases=1 bus1=m1108355.3 bus2=m1108352.3 length=286.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5986926-3 phases=1 bus1=n1144664.3 bus2=l3178972.3 length=216.5 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln81018878-2 phases=1 bus1=p873801.1 bus2=n1138608.1 length=23.9 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5895801-1 phases=1 bus1=m1069607.2 bus2=l2916617.2 length=125.9 spacing=1ph-x2_acsrx1/0_tpx_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,1/0_tpx]
new Line.ln6019478-1 phases=1 bus1=m1069227.3 bus2=l2748133.3 length=327.7 spacing=1ph-xx4_wpal4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5986926-2 phases=1 bus1=m1047688.3 bus2=n1144664.3 length=50.8 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln81018878-3 phases=1 bus1=n1138608.1 bus2=l3232301.1 length=275.7 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6047564-1 phases=1 bus1=m1026951.2 bus2=l2954347.2 length=218.4 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5593223-1 phases=1 bus1=l2935553.2 bus2=m1026987.2 length=429.9 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln8979358-3 phases=1 bus1=l3047073.3 bus2=m1069250.3 length=697.3 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln8979358-2 phases=1 bus1=l2803194.3 bus2=l3047073.3 length=289.8 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln8979358-1 phases=1 bus1=m1069249.3 bus2=l2803194.3 length=194.9 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6079950-1 phases=1 bus1=p827537.1 bus2=l3122827.1 length=228.8 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6231997-1 phases=1 bus1=m1069335.3 bus2=p827564.3 length=38.8 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6258443-1 phases=3 bus1=m1069461.1.2.3 bus2=l2876798.1.2.3 length=160.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6108142-1 phases=3 bus1=e206209.1.2.3 bus2=l2897777.1.2.3 length=408.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6228328-1 phases=1 bus1=m1027055.1 bus2=m1027056.1 length=22.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6076247-1 phases=1 bus1=m1069494.3 bus2=l2745806.3 length=200.0 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5712477-3 phases=1 bus1=d5712477-3_int.3 bus2=m1069174.3 length=338.3 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6199504-1 phases=1 bus1=l2841615.1 bus2=m1026931.1 length=132.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5712477-2 phases=1 bus1=p827520.3 bus2=n1139545.3 length=21.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5957491-1 phases=1 bus1=m1125940.2 bus2=l3048963.2 length=110.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6229796-1 phases=1 bus1=l2991908.1 bus2=l3178973.1 length=330.8 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6047573-2 phases=1 bus1=m1026647.1 bus2=m3036169.1 length=345.3 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5686244-1 phases=1 bus1=m1209791.1 bus2=p903354.1 length=11.1 spacing=1ph-4_acsrxx1/0_3w_cs_A units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,1/0_3w_cs]
new Line.ln5895810-1 phases=1 bus1=l2766744.2 bus2=m1027038.2 length=175.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2000905-1 phases=1 bus1=m2000904.3 bus2=m2000905.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5591710-2 phases=3 bus1=l3179650.1.2.3 bus2=l3232902.1.2.3 length=139.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5591710-3 phases=3 bus1=l3232902.1.2.3 bus2=m4122658.1.2.3 length=127.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6137794-1 phases=1 bus1=p903490.3 bus2=m1125961.3 length=8.2 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5738651-1 phases=1 bus1=m1047725.2 bus2=m1047728.2 length=287.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5807087-1 phases=1 bus1=p829962.3 bus2=m1142835.3 length=20.1 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2000411-1 phases=1 bus1=m2000410.1 bus2=m2000411.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5867448-1 phases=1 bus1=m1089197.1 bus2=p827498.1 length=39.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6383060-3 phases=1 bus1=n1139538.2 bus2=l3066818.2 length=114.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6383060-2 phases=1 bus1=p827533.2 bus2=n1139538.2 length=30.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6413566-1 phases=1 bus1=p903360.1 bus2=m1047430.1 length=31.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5744338-1 phases=1 bus1=m1026312.2 bus2=l2973163.2 length=175.5 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6320327-1 phases=1 bus1=l2748128.3 bus2=m1089170.3 length=570.7 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6229806-1 phases=1 bus1=l2954354.1 bus2=l2673321.1 length=189.4 spacing=1ph-4_wpalxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln6260017-1 phases=1 bus1=l2897792.1 bus2=l2785538.1 length=309.4 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5621833-3 phases=1 bus1=n1140829.3 bus2=m1026703.3 length=18.3 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5621833-2 phases=1 bus1=m1026705.3 bus2=n1140829.3 length=23.0 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5740282-1 phases=1 bus1=p895107.3 bus2=l3030126.3 length=287.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5774493-1 phases=1 bus1=m1047386.2 bus2=m1047379.2 length=311.9 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6290217-1 phases=3 bus1=m1026690.1.2.3 bus2=l2879078.1.2.3 length=316.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5562925-1 phases=1 bus1=m1026940.2 bus2=m1026939.2 length=215.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5714974-1 phases=3 bus1=m1209811.1.2.3 bus2=m1209807.1.2.3 length=402.2 spacing=3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,397_acsr]
new Line.ln6350554-1 phases=1 bus1=l2897789.2 bus2=m1069662.2 length=200.7 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5532751-1 phases=3 bus1=l2879076.1.2.3 bus2=m1089122.1.2.3 length=79.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln2000709-1 phases=1 bus1=m2000708.2 bus2=m2000709.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5895769-1 phases=1 bus1=m1008758.2 bus2=l2673300.2 length=135.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6108164-1 phases=1 bus1=l3254227.2 bus2=m1069550.2 length=155.7 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6077773-1 phases=1 bus1=m1089097.2 bus2=m1108270.2 length=272.7 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6259996-1 phases=3 bus1=m1047521.1.2.3 bus2=m1047526.1.2.3 length=137.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_wpal]
new Line.ln5472365-1 phases=1 bus1=l2822868.1 bus2=l2766723.1 length=193.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6411363-1 phases=1 bus1=m1047733.1 bus2=l3066804.1 length=340.4 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6199526-1 phases=1 bus1=l3122825.1 bus2=l2991920.1 length=199.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5623418-1 phases=3 bus1=l2766738.1.2.3 bus2=m1069513.1.2.3 length=182.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6229819-1 phases=3 bus1=m1069517.1.2.3 bus2=m1069518.1.2.3 length=80.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.hvmv69s2s3-1 phases=3 bus1=hvmv69s2s3_1.1.2.3 bus2=hvmv69s2s3_2.1.2.3 length=14763.8 spacing=3ph-69kv_397_treewire_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_aac_treewire,397_aac_treewire,397_aac_treewire,2/0_acsr]
new Line.ln5956458-1 phases=1 bus1=m1108269.2 bus2=l2729405.2 length=237.9 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6017288-1 phases=1 bus1=l3141396.3 bus2=l3066808.3 length=526.2 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5653453-1 phases=1 bus1=m1027005.2 bus2=l3160100.2 length=127.4 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6110365-1 phases=1 bus1=p827500.1 bus2=l2822861.1 length=322.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6352700-1 phases=1 bus1=m1089144.1 bus2=p827522.1 length=8.5 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5774480-1 phases=1 bus1=m1069567.2 bus2=m1069582.2 length=501.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5623395-1 phases=1 bus1=d5623395-1_int.2 bus2=l2879068.2 length=355.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2001003-1 phases=1 bus1=m2001002.2 bus2=m2001003.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2001212-1 phases=1 bus1=m2001211.3 bus2=m2001212.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6259983-1 phases=1 bus1=m1027101.2 bus2=l2860480.2 length=537.7 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6318771-1 phases=1 bus1=m1166407.3 bus2=l3064514.3 length=1228.6 spacing=1ph-xx4_wpal4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5472352-1 phases=3 bus1=m1047688.1.2.3 bus2=m1047699.1.2.3 length=224.7 spacing=3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal,4_wpal,4_wpal]
new Line.ln6048526-1 phases=1 bus1=m1166398.3 bus2=l3142050.3 length=230.4 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2001310-1 phases=1 bus1=m2001309.1 bus2=m2001310.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6411376-1 phases=3 bus1=m1069217.1.2.3 bus2=l2841626.1.2.3 length=13.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5715002-1 phases=3 bus1=m1142869.1.2.3 bus2=m1142871.1.2.3 length=97.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6506312-2 phases=1 bus1=m1026378.1 bus2=l2897778.1 length=294.3 spacing=1ph-4_wpalxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5623405-1 phases=1 bus1=m1026660.1 bus2=m1026657.1 length=326.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5683818-1 phases=3 bus1=m1026954.1.2.3 bus2=l2804256.1.2.3 length=691.4 spacing=3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,2_acsr,2_acsr,4_wpal]
new Line.ln6199513-1 phases=1 bus1=m1047478.3 bus2=l2766716.3 length=139.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5710794-3 phases=3 bus1=hvmv_sub1_48332.1.2.3 bus2=d5710794-3_int.1.2.3 length=63.8 spacing=3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,397_acsr]
new Line.ln5683000-1 phases=1 bus1=l2691949.1 bus2=l2692000.1 length=506.6 spacing=1ph-x4_acsrx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6417942-1 phases=1 bus1=m1108499.1 bus2=m1108507.1 length=204.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5927299-1 phases=1 bus1=m1125974.3 bus2=l3104796.3 length=2.2 spacing=1ph-xx2_acsr1/0_tpx_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,1/0_tpx]
new Line.ln6350532-1 phases=1 bus1=m1069384.1 bus2=l3066805.1 length=131.7 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5894212-2 phases=3 bus1=m1069556.1.2.3 bus2=m1069564.1.2.3 length=297.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5894212-1 phases=3 bus1=m1069549.1.2.3 bus2=m1069556.1.2.3 length=194.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6198013-2 phases=3 bus1=m1026333.1.2.3 bus2=m1026331.1.2.3 length=151.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6198013-1 phases=3 bus1=m1026331.1.2.3 bus2=m1026330.1.2.3 length=186.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6015811-1 phases=1 bus1=m1027087.1 bus2=l2726983.1 length=297.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6153058-1 phases=3 bus1=l3047058.1.2.3 bus2=l3047059.1.2.3 length=495.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5472387-1 phases=1 bus1=m1069565.2 bus2=m1069572.2 length=267.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5683827-3 phases=1 bus1=n1140832.3 bus2=l2841631.3 length=85.7 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6230805-1 phases=1 bus1=m1108352.3 bus2=m1108356.3 length=302.6 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5683827-2 phases=1 bus1=m1026662.3 bus2=n1140832.3 length=29.1 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5473438-1 phases=1 bus1=l2692660.1 bus2=l2955076.1 length=487.6 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6078744-1 phases=1 bus1=m1108260.2 bus2=m1108259.2 length=117.0 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5775433-3 phases=1 bus1=l3065665.1 bus2=l3235946.1 length=356.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6138614-1 phases=3 bus1=m1069135.1.2.3 bus2=r18242.1.2.3 length=232.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5799408-1 phases=3 bus1=m1089213.1.2.3 bus2=l3118855.1.2.3 length=264.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5644788-1 phases=1 bus1=l3254869.2 bus2=l2798067.2 length=235.9 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5924705-2 phases=1 bus1=m1069563.1 bus2=n1136360.1 length=127.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5655683-1 phases=1 bus1=m1026657.1 bus2=m1026656.1 length=19.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6298585-2 phases=3 bus1=m1047615.1.2.3 bus2=l3216123.1.2.3 length=6.5 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln6298585-1 phases=3 bus1=m1047593.1.2.3 bus2=m1047615.1.2.3 length=428.3 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5924705-3 phases=1 bus1=n1136360.1 bus2=l2729424.1 length=146.8 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln81048100-6 phases=1 bus1=p904452.2 bus2=221-282818.2 length=20.8 spacing=1p_1/0_axnj_db_B units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln81048100-5 phases=1 bus1=n1230123.2 bus2=l2708744.2 length=183.1 spacing=1p_1/0_axnj_db_B units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln81048100-7 phases=1 bus1=221-282818.2 bus2=n1230123.2 length=21.3 spacing=1p_1/0_axnj_db_B units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5957460-1 phases=1 bus1=l2804957.3 bus2=l3048937.3 length=195.7 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5804800-1 phases=3 bus1=m1047568.1.2.3 bus2=m1047558.1.2.3 length=297.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6077782-1 phases=3 bus1=m1026774.1.2.3 bus2=m1026769.1.2.3 length=391.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6290226-1 phases=1 bus1=m1069619.2 bus2=m1069620.2 length=8.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6047605-1 phases=3 bus1=m1047293.1.2.3 bus2=m1047292.1.2.3 length=65.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6018326-1 phases=1 bus1=l2898515.3 bus2=m1166387.3 length=195.6 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6047582-1 phases=1 bus1=l2804261.3 bus2=l3178980.3 length=319.1 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5986961-1 phases=1 bus1=m1108361.3 bus2=l3048228.3 length=107.7 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6199535-1 phases=1 bus1=l2673323.3 bus2=m1009809.3 length=234.7 spacing=1ph-xx4_acsr4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5535142-1 phases=1 bus1=p829963.2 bus2=m1125916.2 length=21.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5773136-1 phases=1 bus1=l3027156.3 bus2=l2860481.3 length=373.4 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5576174-3 phases=3 bus1=e183473.1.2.3 bus2=r20703.1.2.3 length=21.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln81048100-2 phases=1 bus1=l2708744.2 bus2=l2690187.2 length=312.7 spacing=1p_1/0_axnj_db_B units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6198133-1 phases=1 bus1=m1209800.3 bus2=l2839332.3 length=179.7 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5576174-2 phases=3 bus1=l2859403.1.2.3 bus2=l2973791.1.2.3 length=124.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5714053-1 phases=1 bus1=m1026323.2 bus2=m1026320.2 length=386.4 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln81048100-3 phases=1 bus1=l2690187.2 bus2=m1108412.2 length=293.9 spacing=1p_1/0_axnj_db_B units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6350545-1 phases=1 bus1=l3029506.2 bus2=m1047518.2 length=290.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6017297-1 phases=1 bus1=l2820556.1 bus2=m1047410.1 length=129.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2000500-1 phases=3 bus1=m2000400.1.2.3 bus2=m2000500.1.2.3 length=503.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5576174-4 phases=3 bus1=r20703.1.2.3 bus2=l2859403.1.2.3 length=140.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5835160-1 phases=3 bus1=m1069515.1.2.3 bus2=m1069514.1.2.3 length=150.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln2000402-1 phases=1 bus1=d2000401_int.1 bus2=m2000402.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5500957-1 phases=3 bus1=m1026767.1.2.3 bus2=l3216346.1.2.3 length=144.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5744329-1 phases=1 bus1=l2822862.3 bus2=l3066806.3 length=212.0 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6320336-1 phases=1 bus1=l2954346.2 bus2=m1047831.2 length=575.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6047595-2 phases=3 bus1=m1069533.1.2.3 bus2=n1136356.1.2.3 length=389.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6260929-1 phases=3 bus1=l2767341.1.2.3 bus2=m1125968.1.2.3 length=96.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5651966-1 phases=1 bus1=m1026953.2 bus2=l2764399.2 length=100.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5683805-1 phases=1 bus1=l3235241.3 bus2=l2691941.3 length=505.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6379372-1 phases=1 bus1=m1027109.1 bus2=l3101788.1 length=219.8 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6138636-1 phases=1 bus1=m1047409.1 bus2=l2841648.1 length=418.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6138591-1 phases=1 bus1=m1009828.2 bus2=l3254206.2 length=135.7 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6047595-3 phases=3 bus1=n1136356.1.2.3 bus2=m1069549.1.2.3 length=84.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6001653-2 phases=3 bus1=l2876814.1.2.3 bus2=m1026834.1.2.3 length=262.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5532782-1 phases=1 bus1=l2897800.2 bus2=m1047809.2 length=86.9 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6495088-1 phases=1 bus1=m3019248.2 bus2=m3021569.2 length=300.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6001653-3 phases=3 bus1=m1026844.1.2.3 bus2=l2876814.1.2.3 length=9.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5631690-1 phases=3 bus1=m1047572.1.2.3 bus2=m1047580.1.2.3 length=114.8 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5682327-1 phases=1 bus1=m1026854.1 bus2=p901894.1 length=19.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6001653-1 phases=3 bus1=m1026834.1.2.3 bus2=m1026829.1.2.3 length=177.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6505951-1 phases=1 bus1=m3036170.3 bus2=l3197642.3 length=169.6 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5865271-1 phases=3 bus1=m1026354.1.2.3 bus2=l3235275.1.2.3 length=235.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln8961800-3 phases=1 bus1=l2766499.3 bus2=m1047633.3 length=27.1 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6109148-1 phases=1 bus1=l2879767.2 bus2=l2767407.2 length=230.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5589094-1 phases=3 bus1=l2786204.1.2.3 bus2=m1209819.1.2.3 length=236.4 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln6047560-1 phases=1 bus1=m1069465.1 bus2=l3010561.1 length=249.4 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6199557-1 phases=3 bus1=l2673308.1.2.3 bus2=l2991939.1.2.3 length=369.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln8961800-1 phases=1 bus1=p828359.3 bus2=l2878848.3 length=582.4 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln8961800-2 phases=1 bus1=l2878848.3 bus2=l2766499.3 length=474.1 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5591834-1 phases=1 bus1=p895111.3 bus2=l2895496.3 length=229.2 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5653462-1 phases=1 bus1=m1026648.1 bus2=l2973159.1 length=317.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5714075-1 phases=3 bus1=l2804282.1.2.3 bus2=l3104154.1.2.3 length=267.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6048633-1 phases=1 bus1=m1209782.1 bus2=l3217057.1 length=127.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5956467-1 phases=3 bus1=m1069202.1.2.3 bus2=l2879073.1.2.3 length=398.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5625550-1 phases=1 bus1=l2710513.2 bus2=p827553.2 length=620.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5805676-3 phases=1 bus1=n1142098.1 bus2=l2936212.1 length=170.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5805676-2 phases=1 bus1=m1108483.1 bus2=n1142098.1 length=22.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6411389-1 phases=1 bus1=m1026343.1 bus2=m1026344.1 length=30.9 spacing=1ph-4_wpalxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln6138601-1 phases=1 bus1=l2804254.1 bus2=m1047752.1 length=43.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5472343-1 phases=1 bus1=m1009838.2 bus2=l2801896.2 length=155.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5957495-1 phases=1 bus1=l3160871.3 bus2=l3030203.3 length=293.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5835129-1 phases=1 bus1=l2897765.2 bus2=m1047819.2 length=374.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6321409-1 phases=3 bus1=e192201.1.2.3 bus2=m1209800.1.2.3 length=182.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6290239-1 phases=1 bus1=m1069363.3 bus2=m1069364.3 length=303.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6380821-3 phases=1 bus1=m4118754.2 bus2=m1026312.2 length=444.3 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6260928-1 phases=1 bus1=l3030126.3 bus2=l3254870.3 length=157.4 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2001204-1 phases=1 bus1=m2001203.3 bus2=m2001204.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5774447-1 phases=1 bus1=l2954338.2 bus2=m1009828.2 length=292.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6288699-1 phases=1 bus1=p901933.1 bus2=m1069563.1 length=27.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5501089-1 phases=1 bus1=m1069565.2 bus2=l2989596.2 length=337.9 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5803299-1 phases=1 bus1=m1026798.3 bus2=l2952014.3 length=80.5 spacing=1ph-4_acsrxx4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6379373-1 phases=1 bus1=m1027109.1 bus2=m1027114.1 length=205.3 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2000909-1 phases=1 bus1=m2000908.3 bus2=m2000909.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5504712-1 phases=1 bus1=m1047480.1 bus2=p827504.1 length=41.3 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5623402-1 phases=1 bus1=m1047410.1 bus2=m1047409.1 length=306.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5623392-1 phases=1 bus1=l3066810.3 bus2=l2897769.3 length=425.3 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6108172-1 phases=1 bus1=l2860504.1 bus2=l2860493.1 length=683.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6232159-1 phases=1 bus1=m1149236.1 bus2=p829974.1 length=14.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6138598-1 phases=1 bus1=l2991906.1 bus2=l2879054.1 length=211.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5926293-1 phases=1 bus1=m1089170.3 bus2=l3085392.3 length=256.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5621837-3 phases=1 bus1=n1139252.2 bus2=l3122812.2 length=20.5 spacing=1ph-x2_acsrx1/0_tpx_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,1/0_tpx]
new Line.ln2001008-1 phases=1 bus1=m2001007.2 bus2=m2001008.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2000415-1 phases=1 bus1=m2000414.1 bus2=m2000415.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6411371-1 phases=3 bus1=m1047649.1.2.3 bus2=l2973153.1.2.3 length=79.1 spacing=3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal,4_wpal,1/0_tpx]
new Line.ln6122719-1 phases=1 bus1=m1027100.1 bus2=l3140238.1 length=230.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6048523-1 phases=1 bus1=m1166391.3 bus2=l3254873.3 length=348.3 spacing=1ph-xx4_wpal4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5472357-1 phases=1 bus1=l2822867.2 bus2=m1069412.2 length=12.4 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5496577-1 phases=1 bus1=m1125913.2 bus2=l3068944.2 length=130.3 spacing=1ph-x4_acsrx2_wpal_B units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,2_wpal]
new Line.ln5653467-1 phases=1 bus1=m1026393.1 bus2=l2804252.1 length=87.5 spacing=1ph-4_acsrxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln8939784-1 phases=1 bus1=221-240988.3 bus2=l3141411.3 length=134.8 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6229788-1 phases=1 bus1=m1027101.2 bus2=l2710508.2 length=11.9 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5621837-2 phases=1 bus1=p901910.2 bus2=n1139252.2 length=22.2 spacing=1ph-x2_acsrx1/0_tpx_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,1/0_tpx]
new Line.ln5926303-1 phases=1 bus1=l2785523.3 bus2=l3141388.3 length=327.1 spacing=1ph-xx4_acsr4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5836177-1 phases=1 bus1=m1125905.2 bus2=l2748839.2 length=280.7 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5803264-3 phases=1 bus1=n1137985.1 bus2=l3176656.1 length=811.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5803264-2 phases=1 bus1=m1047722.1 bus2=n1137985.1 length=31.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5562932-1 phases=3 bus1=m1047520.1.2.3 bus2=m1047521.1.2.3 length=170.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5956466-1 phases=3 bus1=m1027043.1.2.3 bus2=m1027055.1.2.3 length=144.9 spacing=3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,2_acsr,2_acsr,4_wpal]
new Line.ln5591702-1 phases=1 bus1=m1069590.2 bus2=m1069595.2 length=444.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6259992-1 phases=1 bus1=m1089148.1 bus2=l2766721.1 length=158.8 spacing=1ph-4_acsrxx1/0_tpx_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,1/0_tpx]
new Line.ln5898056-1 phases=1 bus1=m1069483.3 bus2=p827503.3 length=27.3 spacing=1ph-xx4_wpal4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln6077777-1 phases=1 bus1=l2673316.1 bus2=m1089138.1 length=175.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5833611-1 phases=3 bus1=l2858163.1.2.3 bus2=l2766747.1.2.3 length=529.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5865241-1 phases=1 bus1=m1047441.2 bus2=m1047442.2 length=138.3 spacing=1ph-x4_wpalx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5774469-1 phases=1 bus1=m1026852.3 bus2=l2785529.3 length=26.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5651987-1 phases=1 bus1=m1125944.1 bus2=p901941.1 length=28.8 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6379351-1 phases=1 bus1=m1108354.3 bus2=m1108350.3 length=256.4 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5502533-1 phases=3 bus1=m1089143.1.2.3 bus2=m1089141.1.2.3 length=450.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5686247-1 phases=1 bus1=m1108299.2 bus2=m1108300.2 length=22.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5926316-1 phases=1 bus1=l2766732.2 bus2=m1026485.2 length=45.1 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6138608-3 phases=3 bus1=l3029502.1.2.3 bus2=d6138608-3_int.1.2.3 length=280.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6138608-2 phases=3 bus1=q14404.1.2.3 bus2=regxfmr_190-7361.1.2.3 length=15.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6212942-1 phases=1 bus1=m1069738.2 bus2=l2690941.2 length=323.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5895778-1 phases=1 bus1=l2727795.3 bus2=l2972704.3 length=105.2 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6286966-3 phases=1 bus1=m1026700.2 bus2=n1140820.2 length=72.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6286966-2 phases=1 bus1=n1140820.2 bus2=l3189189.2 length=135.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6505938-4 phases=1 bus1=l3142079.2 bus2=m3036162.2 length=8.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5473440-1 phases=3 bus1=l2823611.1.2.3 bus2=l3030204.1.2.3 length=273.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6290202-1 phases=1 bus1=m1069411.1 bus2=l2991905.1 length=184.8 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5591715-1 phases=1 bus1=l3064514.3 bus2=l3048888.3 length=204.5 spacing=1ph-xx4_wpal4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5894220-1 phases=1 bus1=m1108258.2 bus2=m1108257.2 length=142.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6137009-1 phases=3 bus1=l3214069.1.2.3 bus2=m1125960.1.2.3 length=166.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5503584-1 phases=1 bus1=m1108356.3 bus2=l2674052.3 length=204.6 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6137009-2 phases=3 bus1=m1125952.1.2.3 bus2=l3214069.1.2.3 length=41.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5894220-2 phases=1 bus1=m1108259.2 bus2=m1108258.2 length=151.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5835135-2 phases=1 bus1=m3036164.2 bus2=l2935553.2 length=156.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6320368-1 phases=3 bus1=l2691954.1.2.3 bus2=l3122849.1.2.3 length=210.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5986920-1 phases=1 bus1=l3048200.2 bus2=m1008733.2 length=220.2 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6409869-1 phases=1 bus1=m1089131.1 bus2=l3270854.1 length=165.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5591813-1 phases=1 bus1=l2989600.1 bus2=m1166362.1 length=326.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln8945012-1 phases=1 bus1=m1026661.1 bus2=p827530.1 length=16.6 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5683814-1 phases=1 bus1=l2804252.1 bus2=l3195310.1 length=205.4 spacing=1ph-4_acsrxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5745348-1 phases=3 bus1=m1142819.1.2.3 bus2=m1142818.1.2.3 length=246.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln8968082-2 phases=1 bus1=221-306687.2 bus2=l2916625.2 length=436.3 spacing=1p_1/0_axnj_db_B units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln8968082-1 phases=1 bus1=p841985.2 bus2=221-306687.2 length=5.6 spacing=1p_1/0_axnj_db_B units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln2001400-1 phases=3 bus1=m2001300.1.2.3 bus2=m2001400.1.2.3 length=436.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6291288-3 phases=1 bus1=m1142815.1 bus2=n1141477.1 length=79.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5561444-1 phases=1 bus1=m1125988.1 bus2=l2898457.1 length=154.7 spacing=1ph-4_wpalxx2_wpal_A units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_wpal,2_wpal]
new Line.ln6291288-2 phases=1 bus1=n1141477.1 bus2=l2879794.1 length=92.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5531325-1 phases=1 bus1=l2876846.2 bus2=l3048203.2 length=954.7 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5956488-1 phases=1 bus1=l2785531.3 bus2=l3216358.3 length=300.0 spacing=1ph-4_acsrxx2_acsr_C units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,2_acsr]
new Line.ln5619489-1 phases=3 bus1=m1047577.1.2.3 bus2=m1047592.1.2.3 length=337.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6291253-1 phases=3 bus1=m1108315.1.2.3 bus2=m1108311.1.2.3 length=236.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5744350-1 phases=1 bus1=m1069607.2 bus2=m1069619.2 length=107.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2001302-1 phases=1 bus1=d2001301_int.1 bus2=m2001302.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5955063-1 phases=3 bus1=m1108286.1.2.3 bus2=l2933164.1.2.3 length=260.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5473351-1 phases=3 bus1=l2936216.1.2.3 bus2=226-23745.1.2.3 length=307.3 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln5728479-1 phases=3 bus1=m1108387.1.2.3 bus2=m1108398.1.2.3 length=100.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6320333-1 phases=1 bus1=m1047773.2 bus2=l2973152.2 length=221.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6199520-1 phases=1 bus1=m1069201.3 bus2=l3010565.3 length=473.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5805804-1 phases=1 bus1=m1166364.3 bus2=m1166358.3 length=244.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6383058-1 phases=1 bus1=m1026905.1 bus2=p827515.1 length=18.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5803255-1 phases=1 bus1=e182744.2 bus2=l2801895.2 length=200.0 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5653454-1 phases=1 bus1=m1069398.1 bus2=l3010559.1 length=339.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6422012-1 phases=3 bus1=m1108401.1.2.3 bus2=m1108402.1.2.3 length=434.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln2001213-1 phases=1 bus1=m2001212.3 bus2=m2001213.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2001311-1 phases=1 bus1=m2001310.1 bus2=m2001311.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6137084-2 phases=1 bus1=n1134471.1 bus2=l2839331.1 length=243.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5684869-1 phases=1 bus1=m1108347.3 bus2=m1108355.3 length=300.4 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6137084-3 phases=1 bus1=m1027080.1 bus2=n1134471.1 length=73.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln81048093-1 phases=1 bus1=m1108393.1 bus2=193-51796.1 length=5.9 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6108128-2 phases=1 bus1=m1047649.3 bus2=n1136997.3 length=20.1 spacing=1ph-xx6_wpal6_wpal_C units=ft
~ normamps=115.00 emergamps=115.00
~ wires=[6_wpal,6_wpal]
new Line.ln6228278-1 phases=1 bus1=m1026857.1 bus2=m1026859.1 length=28.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6077809-1 phases=1 bus1=l2766746.3 bus2=m1027073.3 length=362.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln7064337-2 phases=1 bus1=m1125917.3 bus2=p1197121.3 length=27.0 spacing=1ph-xx2_acsr1/0_tpx_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,1/0_tpx]
new Line.ln6380834-1 phases=1 bus1=m1069627.2 bus2=l3254228.2 length=163.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5804787-1 phases=1 bus1=m1108527.2 bus2=l3141394.2 length=12.7 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5714057-1 phases=3 bus1=m1009720.1.2.3 bus2=m1009715.1.2.3 length=93.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6108128-3 phases=1 bus1=n1136997.3 bus2=l3104123.3 length=83.0 spacing=1ph-xx6_wpal6_wpal_C units=ft
~ normamps=115.00 emergamps=115.00
~ wires=[6_wpal,6_wpal]
new Line.ln5562923-1 phases=3 bus1=m1089173.1.2.3 bus2=m1089174.1.2.3 length=97.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6506309-1 phases=1 bus1=l2785517.3 bus2=l3066809.3 length=328.2 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6290211-1 phases=1 bus1=l2766722.2 bus2=l2879071.2 length=172.7 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2000406-1 phases=1 bus1=m2000405.1 bus2=m2000406.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6440069-1 phases=3 bus1=l2933164.1.2.3 bus2=l3029498.1.2.3 length=221.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5985378-1 phases=3 bus1=m1026824.1.2.3 bus2=m1009807.1.2.3 length=623.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6258429-1 phases=3 bus1=m1009698.1.2.3 bus2=m1026767.1.2.3 length=264.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5472348-1 phases=1 bus1=m1089162.3 bus2=m1089165.3 length=846.4 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6411384-1 phases=1 bus1=l3160104.2 bus2=m1047471.2 length=366.1 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6439975-1 phases=1 bus1=e182727.3 bus2=m1027042.3 length=20.1 spacing=1ph-xx4_acsr4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6380847-1 phases=3 bus1=m1047303.1.2.3 bus2=l3254238.1.2.3 length=325.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5805728-1 phases=3 bus1=l3179646.1.2.3 bus2=l2674027.1.2.3 length=253.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6321420-1 phases=3 bus1=l3160872.1.2.3 bus2=m1142860.1.2.3 length=190.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6320355-1 phases=1 bus1=l3160115.2 bus2=l2935567.2 length=263.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2000700-1 phases=3 bus1=m2000600.1.2.3 bus2=m2000700.1.2.3 length=372.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5531334-1 phases=1 bus1=l2820590.3 bus2=m1108328.3 length=181.8 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5896826-1 phases=1 bus1=m1209749.2 bus2=l2748840.2 length=666.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5742808-1 phases=1 bus1=m1069133.1 bus2=l2710521.1 length=59.6 spacing=1ph-4_acsrxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln81048103-2 phases=1 bus1=l3027670.2 bus2=m1108459.2 length=472.6 spacing=1p_1/0_axnj_db_B units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5708136-1 phases=1 bus1=l3068944.2 bus2=m1125911.2 length=7.3 spacing=1ph-x4_acsrx2_wpal_B units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,2_wpal]
new Line.ln6198041-1 phases=1 bus1=m1166361.1 bus2=l2692661.1 length=226.6 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6350541-1 phases=3 bus1=l3160107.1.2.3 bus2=l3104125.1.2.3 length=353.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6351517-1 phases=1 bus1=l2936270.1 bus2=l3086078.1 length=198.8 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6411397-1 phases=1 bus1=l2935559.1 bus2=l3048214.1 length=124.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5502542-1 phases=3 bus1=m1026851.1.2.3 bus2=l3235257.1.2.3 length=98.6 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5986964-1 phases=1 bus1=m1047303.3 bus2=l3048230.3 length=926.1 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6380812-1 phases=1 bus1=m1047756.1 bus2=m1047755.1 length=18.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6102834-2 phases=1 bus1=l3119793.2 bus2=m1047371.2 length=141.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5835148-1 phases=1 bus1=m1047322.1 bus2=l3048211.1 length=243.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6379342-1 phases=1 bus1=p901909.2 bus2=m1026472.2 length=67.7 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6102834-1 phases=1 bus1=m1047379.2 bus2=l3119793.2 length=170.7 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5653489-1 phases=1 bus1=l2860506.2 bus2=m1027019.2 length=821.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5683858-2 phases=3 bus1=l3216368.1.2.3 bus2=n1140827.1.2.3 length=90.9 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln6078775-1 phases=3 bus1=m1209775.1.2.3 bus2=m1209774.1.2.3 length=531.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5683858-3 phases=3 bus1=n1140827.1.2.3 bus2=m1026726.1.2.3 length=56.7 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5625527-1 phases=1 bus1=m1125955.3 bus2=l3236004.3 length=370.3 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6411407-1 phases=3 bus1=m1026701.1.2.3 bus2=m1026697.1.2.3 length=200.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln81048103-1 phases=1 bus1=m1108412.2 bus2=l3027670.2 length=196.4 spacing=1p_1/0_axnj_db_B units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6409780-1 phases=1 bus1=p895117.2 bus2=m1069532.2 length=17.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6991381-2 phases=1 bus1=m3949154.1 bus2=l3728038.1 length=12.4 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5714044-1 phases=1 bus1=m1069467.1 bus2=m1069466.1 length=51.6 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6991381-4 phases=1 bus1=l3728038.1 bus2=l3728039.1 length=259.5 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5532790-1 phases=1 bus1=l2991943.3 bus2=m1047319.3 length=254.2 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5833633-4 phases=1 bus1=m1108499.1 bus2=l3065665.1 length=118.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5895787-1 phases=3 bus1=m1026329.1.2.3 bus2=m1026328.1.2.3 length=112.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6900590-2 phases=1 bus1=m3768670.1 bus2=p1123251.1 length=14.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5683823-1 phases=3 bus1=m1089119.1.2.3 bus2=m1089118.1.2.3 length=258.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6137018-1 phases=1 bus1=l3048889.3 bus2=m1166407.3 length=287.0 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5712492-1 phases=1 bus1=m1108331.3 bus2=l3045895.3 length=6.7 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6991381-6 phases=1 bus1=l3728039.1 bus2=l3728040.1 length=198.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5712492-2 phases=1 bus1=l3045895.3 bus2=m1108329.3 length=293.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5623415-1 phases=1 bus1=m1069544.2 bus2=m1069543.2 length=10.5 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6991381-8 phases=1 bus1=l3728040.1 bus2=l3728041.1 length=125.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5773040-1 phases=3 bus1=m1047724.1.2.3 bus2=m1047722.1.2.3 length=139.0 spacing=3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_wpal]
new Line.ln6046046-1 phases=1 bus1=m1069532.2 bus2=l2785534.2 length=192.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5773040-2 phases=3 bus1=m1047722.1.2.3 bus2=l2841621.1.2.3 length=353.9 spacing=3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_wpal]
new Line.ln5651961-1 phases=1 bus1=m1026857.1 bus2=l2973165.1 length=273.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2001208-1 phases=1 bus1=m2001207.3 bus2=m2001208.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5742835-1 phases=3 bus1=m1009770.1.2.3 bus2=l2689691.1.2.3 length=182.7 spacing=3ph_h-4_acsr4_acsr4_acsr4_tpx_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_tpx]
new Line.ln5501001-2 phases=1 bus1=m3037538.3 bus2=l2857591.3 length=237.2 spacing=1ph-2_acsrxx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5647724-1 phases=1 bus1=l2689726.1 bus2=m1047400.1 length=446.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5837358-1 phases=1 bus1=m1026701.1 bus2=p827560.1 length=16.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5986937-1 phases=1 bus1=l3216351.1 bus2=l2879081.1 length=104.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5593235-1 phases=1 bus1=l3141399.1 bus2=m1069210.1 length=252.2 spacing=1ph-xx4_acsr4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5989326-1 phases=1 bus1=m1142871.3 bus2=p829956.3 length=19.5 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5744341-1 phases=3 bus1=l2897780.1.2.3 bus2=l3235255.1.2.3 length=143.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5502559-1 phases=1 bus1=m1047794.2 bus2=m1047792.2 length=289.2 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6380825-1 phases=3 bus1=m1009715.1.2.3 bus2=m1009705.1.2.3 length=263.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5804806-1 phases=1 bus1=l2841639.1 bus2=m1026877.1 length=145.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5804796-1 phases=1 bus1=l2973152.2 bus2=m1047777.2 length=56.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5956497-1 phases=1 bus1=m1047623.1 bus2=l2748157.1 length=207.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5928744-1 phases=3 bus1=p829965.1.2.3 bus2=l2936271.1.2.3 length=91.6 spacing=3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_wpal]
new Line.ln6017312-1 phases=1 bus1=m1069558.2 bus2=l3254229.2 length=126.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6169266-1 phases=1 bus1=m1069597.2 bus2=l2785535.2 length=111.5 spacing=1ph-x2_acsrx4_tpx_B units=ft
~ normamps=200.00 emergamps=200.00
~ wires=[2_acsr,4_tpx]
new Line.ln5683832-1 phases=1 bus1=m1047342.1 bus2=l3197645.1 length=241.8 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5926297-1 phases=1 bus1=m1069156.3 bus2=l2710510.3 length=68.8 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5594242-1 phases=3 bus1=m1209790.1.2.3 bus2=m1209788.1.2.3 length=193.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6230759-1 phases=1 bus1=l3142078.2 bus2=l2879752.2 length=442.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6139646-1 phases=3 bus1=m1142860.1.2.3 bus2=m1142863.1.2.3 length=165.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5624342-1 phases=3 bus1=m1108505.1.2.3 bus2=l2955047.1.2.3 length=179.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6318768-1 phases=3 bus1=l2989566.1.2.3 bus2=m1108378.1.2.3 length=283.4 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6504019-5 phases=3 bus1=m1186067.1.2.3 bus2=m3032980.1.2.3 length=164.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5865245-1 phases=1 bus1=m1089148.1 bus2=l2991906.1 length=516.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6320342-1 phases=3 bus1=l3197646.1.2.3 bus2=m1026851.1.2.3 length=323.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5502524-1 phases=1 bus1=l2691942.2 bus2=m1047374.2 length=245.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6128000-1 phases=1 bus1=l2841000.1 bus2=l2841648.1 length=196.2 spacing=1ph-x4_acsrx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6504019-6 phases=3 bus1=d6504019-6_int.1.2.3 bus2=m1186065.1.2.3 length=526.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5714070-1 phases=1 bus1=m1027036.2 bus2=l2785543.2 length=263.4 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6047569-1 phases=1 bus1=m1069218.1 bus2=l2954351.1 length=296.1 spacing=1ph-xx4_acsr4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6350528-1 phases=1 bus1=m1009824.2 bus2=l2691939.2 length=217.2 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5472402-1 phases=3 bus1=l2925506.1.2.3 bus2=m1069438.1.2.3 length=102.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5727681-1 phases=1 bus1=l3159037.2 bus2=m1069738.2 length=162.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6046144-1 phases=3 bus1=l3235266.1.2.3 bus2=l2801950.1.2.3 length=260.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5952393-1 phases=1 bus1=p895106.2 bus2=l3048887.2 length=131.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6260020-1 phases=3 bus1=m1026655.1.2.3 bus2=m1009651.1.2.3 length=207.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5956462-1 phases=1 bus1=m1108344.3 bus2=l2804250.3 length=129.4 spacing=1ph-xx4_wpal1/0_tpx_C units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_wpal,1/0_tpx]
new Line.ln5524067-1 phases=1 bus1=m1108520.3 bus2=m1108514.3 length=320.0 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5835131-1 phases=3 bus1=l2935549.1.2.3 bus2=m1069420.1.2.3 length=315.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5742813-1 phases=1 bus1=m1069174.3 bus2=l2841629.3 length=191.1 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5815900-1 phases=3 bus1=e192860.1.2.3 bus2=m1209817.1.2.3 length=64.3 spacing=3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,397_acsr]
new Line.ln6230800-1 phases=1 bus1=m1186061.2 bus2=l2861223.2 length=119.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5774465-1 phases=1 bus1=l3066816.1 bus2=m1026667.1 length=398.5 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5527400-1 phases=3 bus1=l2688692.1.2.3 bus2=m1108286.1.2.3 length=16.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5741249-1 phases=1 bus1=p893163.1 bus2=m1047314.1 length=12.9 spacing=1ph-4_wpalxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5502537-1 phases=1 bus1=l2879077.2 bus2=m1026693.2 length=392.7 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5714039-1 phases=1 bus1=m1026931.1 bus2=l3216336.1 length=161.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6108137-1 phases=3 bus1=m1089122.1.2.3 bus2=m1089132.1.2.3 length=249.6 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6380803-1 phases=1 bus1=m1047836.2 bus2=l3048199.2 length=461.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5534964-1 phases=1 bus1=p827495.2 bus2=m1026466.2 length=54.9 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5863704-2 phases=3 bus1=d5863704-2_int.1.2.3 bus2=n1136667.1.2.3 length=291.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5863704-3 phases=3 bus1=n1136667.1.2.3 bus2=196-29519.1.2.3 length=115.4 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6169244-1 phases=1 bus1=m1089200.1 bus2=l2916602.1 length=88.1 spacing=1ph-4_acsrxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6289479-1 phases=1 bus1=m1125962.3 bus2=p903490.3 length=19.0 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5924721-1 phases=1 bus1=m1027087.1 bus2=m1027091.1 length=76.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6381845-1 phases=1 bus1=m1209795.3 bus2=l2936268.3 length=205.1 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5683810-1 phases=3 bus1=m1069419.1.2.3 bus2=m1069418.1.2.3 length=159.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5649275-1 phases=3 bus1=m1026797.1.2.3 bus2=m1026796.1.2.3 length=8.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5895774-1 phases=1 bus1=l2879068.2 bus2=m1047773.2 length=317.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5532746-1 phases=3 bus1=l2822866.1.2.3 bus2=m1047688.1.2.3 length=106.9 spacing=3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ABC units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_wpal,4_wpal,4_wpal,1/0_tpx]
new Line.ln6320364-1 phases=1 bus1=l3029518.2 bus2=l2897807.2 length=302.9 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5593248-1 phases=1 bus1=m1047794.2 bus2=m1047796.2 length=435.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5866274-1 phases=1 bus1=l3236011.2 bus2=l3198358.2 length=372.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2000713-1 phases=1 bus1=m2000712.2 bus2=m2000713.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5561440-2 phases=1 bus1=m1069548.3 bus2=n1136358.3 length=67.6 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5986924-1 phases=1 bus1=m1047721.1 bus2=m1047723.1 length=312.8 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5561440-3 phases=1 bus1=n1136358.3 bus2=l2729423.3 length=62.4 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6262430-1 phases=1 bus1=p829797.1 bus2=m1108483.1 length=19.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5800724-1 phases=1 bus1=m1142865.1 bus2=p895112.1 length=28.6 spacing=1ph-2_acsrxx4_acsr_A units=ft
~ normamps=200.00 emergamps=200.00
~ wires=[2_acsr,4_acsr]
new Line.ln2001306-1 phases=1 bus1=m2001305.1 bus2=m2001306.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6048598-2 phases=1 bus1=m3036162.2 bus2=l2955055.2 length=141.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6322801-1 phases=1 bus1=m1186063.2 bus2=p829979.2 length=12.8 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5684838-1 phases=3 bus1=l2973791.1.2.3 bus2=l3179650.1.2.3 length=212.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6290233-1 phases=3 bus1=m1026709.1.2.3 bus2=m1026701.1.2.3 length=192.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5591696-1 phases=1 bus1=m1069225.3 bus2=l3122819.3 length=211.4 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6076245-1 phases=1 bus1=l2989564.2 bus2=l2897789.2 length=349.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5504876-1 phases=3 bus1=d5504876-1_int.1.2.3 bus2=p829965.1.2.3 length=221.4 spacing=3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_wpal]
new Line.ln5715051-1 phases=1 bus1=m1166356.1 bus2=l3104856.1 length=266.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6138589-1 phases=1 bus1=m1069147.3 bus2=l3066801.3 length=119.4 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5865232-1 phases=1 bus1=l2785520.2 bus2=m1047386.2 length=440.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5653458-1 phases=1 bus1=m1069408.2 bus2=l2897774.2 length=122.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6422016-1 phases=3 bus1=m1108403.1.2.3 bus2=m1108406.1.2.3 length=1062.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6140777-1 phases=1 bus1=m1026341.1 bus2=p827531.1 length=30.6 spacing=1ph-4_wpalxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5863824-1 phases=1 bus1=m1047435.1 bus2=l2970841.1 length=151.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6201696-2 phases=1 bus1=p827512.3 bus2=n1136994.3 length=52.7 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6201696-3 phases=1 bus1=n1136994.3 bus2=l2785521.3 length=128.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln8979256-1 phases=3 bus1=m1089183.1.2.3 bus2=l2990826.1.2.3 length=170.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6047556-1 phases=1 bus1=m1089195.3 bus2=l3141393.3 length=369.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5679696-1 phases=3 bus1=m1089201.1.2.3 bus2=m1089202.1.2.3 length=13.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5624288-1 phases=3 bus1=m1125968.1.2.3 bus2=m1125976.1.2.3 length=131.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5833624-2 phases=3 bus1=e206211.1.2.3 bus2=n1134480.1.2.3 length=490.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln2001315-1 phases=1 bus1=m2001314.1 bus2=m2001315.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5833624-3 phases=3 bus1=n1134480.1.2.3 bus2=m1069519.1.2.3 length=62.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5587295-1 phases=3 bus1=l2692635.1.2.3 bus2=regxfmr_190-8581.1.2.3 length=27.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5472370-1 phases=3 bus1=m1047339.1.2.3 bus2=l2860491.1.2.3 length=271.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6137088-1 phases=3 bus1=m1069224.1.2.3 bus2=m1069230.1.2.3 length=763.6 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln8978753-2 phases=3 bus1=221-311359.1.2.3 bus2=l3234149.1.2.3 length=158.1 spacing=3p_1/0_axnj_db_ABC units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3,1/0_al_15kv_1/3,1/0_al_15kv_1/3]
new Line.ln8978753-1 phases=3 bus1=198-5320.1.2.3 bus2=221-311359.1.2.3 length=12.8 spacing=3p_1/0_axnj_db_ABC units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3,1/0_al_15kv_1/3,1/0_al_15kv_1/3]
new Line.ln5532768-1 phases=3 bus1=l2748144.1.2.3 bus2=m1069533.1.2.3 length=387.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6411380-1 phases=1 bus1=m1089118.3 bus2=l2973158.3 length=283.0 spacing=1ph-xx4_acsr4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6380838-1 phases=3 bus1=l2766741.1.2.3 bus2=m1069382.1.2.3 length=200.6 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6108124-1 phases=1 bus1=m1026987.2 bus2=m1026989.2 length=156.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6018341-1 phases=3 bus1=l2955081.1.2.3 bus2=m1108315.1.2.3 length=310.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5593226-1 phases=1 bus1=l2935555.1 bus2=l2897773.1 length=164.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5986946-1 phases=1 bus1=m1069535.2 bus2=m1069530.2 length=289.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5744332-1 phases=1 bus1=l2916606.3 bus2=l2822864.3 length=202.4 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6198050-1 phases=1 bus1=l3101788.1 bus2=l3101787.1 length=180.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5804819-1 phases=1 bus1=m1069565.2 bus2=l2785536.2 length=607.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6505947-4 phases=1 bus1=m3036169.1 bus2=l2673317.1 length=8.5 spacing=1ph-4_acsrxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5776666-1 phases=1 bus1=m1026960.1 bus2=m1026961.1 length=35.9 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6076267-1 phases=1 bus1=m1010016.1 bus2=m1010015.1 length=267.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5682375-1 phases=1 bus1=m1047409.1 bus2=l3082992.1 length=217.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6413711-1 phases=1 bus1=p829976.1 bus2=l2955078.1 length=179.8 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5691535-1 phases=1 bus1=m1047401.1 bus2=m1047403.1 length=145.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5503575-1 phases=3 bus1=m1142839.1.2.3 bus2=m1142832.1.2.3 length=239.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6018243-1 phases=1 bus1=m1108540.3 bus2=l3235945.3 length=280.6 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6506305-2 phases=1 bus1=l3086079.2 bus2=l2936276.2 length=239.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5683841-1 phases=1 bus1=m1047711.1 bus2=m1047718.1 length=285.4 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6381854-1 phases=1 bus1=l3179674.2 bus2=m1209758.2 length=393.4 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6103662-1 phases=1 bus1=p893610.2 bus2=m1108302.2 length=289.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6440003-1 phases=1 bus1=m1010014.1 bus2=m1010011.1 length=191.8 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5803273-1 phases=3 bus1=l2876798.1.2.3 bus2=d5803273-1_int.1.2.3 length=332.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5744367-1 phases=1 bus1=l3215549.2 bus2=l2897800.2 length=471.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2000704-1 phases=1 bus1=m2000703.2 bus2=m2000704.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln81048107-3 phases=1 bus1=l3252336.2 bus2=l3233413.2 length=556.9 spacing=1p_1/0_axnj_db_B units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln81048107-2 phases=1 bus1=l2802480.2 bus2=l3252336.2 length=263.8 spacing=1p_1/0_axnj_db_B units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5927421-1 phases=1 bus1=m1166370.3 bus2=m1166364.3 length=155.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5956471-2 phases=3 bus1=d5956471-2_int.1.2.3 bus2=m1047572.1.2.3 length=349.2 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5956471-3 phases=3 bus1=m1047548.1.2.3 bus2=n1136670.1.2.3 length=59.8 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln81048107-4 phases=1 bus1=l3233413.2 bus2=m1108464.2 length=152.0 spacing=1p_1/0_axnj_db_B units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5985347-2 phases=1 bus1=m1069524.1 bus2=l3254230.1 length=3.9 spacing=1ph-4_acsrxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6506318-4 phases=1 bus1=m3037540.3 bus2=l2710509.3 length=11.0 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln81048107-1 phases=1 bus1=m1108459.2 bus2=l2802480.2 length=271.0 spacing=1p_1/0_axnj_db_B units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5958703-1 phases=1 bus1=m1026679.1 bus2=p827537.1 length=29.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5985347-1 phases=1 bus1=m1069521.1 bus2=m1069524.1 length=322.0 spacing=1ph-4_acsrxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5535139-1 phases=3 bus1=m1125997.1.2.3 bus2=d5535139-1_int.1.2.3 length=11.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6411393-1 phases=1 bus1=m1026906.1 bus2=l3048212.1 length=321.0 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6292464-1 phases=1 bus1=e182725.2 bus2=m1026948.2 length=408.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5898408-1 phases=1 bus1=m1069533.2 bus2=196-29521.2 length=61.0 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5712496-1 phases=1 bus1=m1126020.1 bus2=m1126023.1 length=94.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5865267-1 phases=1 bus1=m1026989.2 bus2=l2673343.2 length=635.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6141147-1 phases=1 bus1=196-35541.3 bus2=d6141147-1_int.3 length=245.8 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5742826-1 phases=1 bus1=m1126020.1 bus2=l3101782.1 length=248.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5774456-1 phases=1 bus1=m1027041.3 bus2=l3010564.3 length=231.1 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6318742-1 phases=1 bus1=m1026767.1 bus2=l3029500.1 length=485.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6108146-1 phases=1 bus1=l3197643.2 bus2=m1026339.2 length=133.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6380816-1 phases=1 bus1=m1047453.2 bus2=l2691948.2 length=228.4 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5714048-1 phases=1 bus1=l2673315.1 bus2=m1089148.1 length=408.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5651970-1 phases=1 bus1=m1069130.1 bus2=m1069133.1 length=63.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2000900-1 phases=3 bus1=m2000800.1.2.3 bus2=m2000900.1.2.3 length=624.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5533708-1 phases=1 bus1=l2955005.2 bus2=m1108372.2 length=105.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6169253-1 phases=1 bus1=l2766723.1 bus2=l3122822.1 length=187.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6231993-1 phases=3 bus1=l3160102.1.2.3 bus2=p827514.1.2.3 length=201.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6412356-1 phases=3 bus1=m1186063.1.2.3 bus2=m1209776.1.2.3 length=200.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5593239-1 phases=3 bus1=l3235256.1.2.3 bus2=m1069136.1.2.3 length=114.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5532733-1 phases=1 bus1=m1069730.2 bus2=l2748124.2 length=151.6 spacing=1ph-x4_acsrx1/0_tpx_B units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,1/0_tpx]
new Line.ln5895783-1 phases=1 bus1=m1026309.2 bus2=l2860488.2 length=1283.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5926284-2 phases=1 bus1=l3141388.3 bus2=l3626914.3 length=128.7 spacing=1ph-xx4_acsr4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5926284-3 phases=1 bus1=l3626914.3 bus2=m1089102.3 length=141.8 spacing=1ph-xx4_acsr4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5835144-1 phases=3 bus1=l3066815.1.2.3 bus2=m1047548.1.2.3 length=145.6 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5679773-1 phases=1 bus1=m1089141.1 bus2=p895105.1 length=22.6 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6422809-4 phases=3 bus1=n1136666.1.2.3 bus2=m1047528.1.2.3 length=97.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5594152-1 phases=1 bus1=l2861157.3 bus2=p901951.3 length=398.1 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6199560-1 phases=3 bus1=l3216370.1.2.3 bus2=m1047312.1.2.3 length=331.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6316403-1 phases=1 bus1=m1047419.1 bus2=l2973157.1 length=157.5 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6422809-2 phases=3 bus1=m1047528.1.2.3 bus2=l2858166.1.2.3 length=15.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6138590-1 phases=1 bus1=m1008742.2 bus2=l2804247.2 length=338.9 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6422809-3 phases=3 bus1=m1047526.1.2.3 bus2=n1136666.1.2.3 length=36.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6138635-1 phases=1 bus1=m1069456.3 bus2=l2897806.3 length=206.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5593231-1 phases=1 bus1=m1069408.2 bus2=l2822867.2 length=262.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2001000-1 phases=3 bus1=m2000900.1.2.3 bus2=m2001000.1.2.3 length=540.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6409797-4 phases=1 bus1=l2764412.1 bus2=n1134470.1 length=472.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5956470-1 phases=3 bus1=m1047558.1.2.3 bus2=m1047550.1.2.3 length=179.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6411379-1 phases=1 bus1=m1069210.1 bus2=l3085400.1 length=266.2 spacing=1ph-xx2_acsr2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6409797-3 phases=1 bus1=n1134470.1 bus2=l3251808.1 length=295.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5534969-3 phases=3 bus1=l3066814.1.2.3 bus2=n1134477.1.2.3 length=46.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5534969-2 phases=3 bus1=n1134477.1.2.3 bus2=d5534969-2_int.1.2.3 length=74.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6409797-1 phases=1 bus1=l3251808.1 bus2=m1027100.1 length=195.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6505952-4 phases=1 bus1=m3036172.2 bus2=l3086079.2 length=8.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5835174-1 phases=1 bus1=l3048205.3 bus2=m1108361.3 length=642.8 spacing=1ph-xx4_acsr4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6259988-1 phases=1 bus1=m1069148.3 bus2=l2673309.3 length=351.8 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5532789-1 phases=1 bus1=l3048230.3 bus2=l2991943.3 length=226.8 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5895792-1 phases=1 bus1=m1026486.2 bus2=m1026487.2 length=42.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln7167521-1 phases=3 bus1=m4362177.1.2.3 bus2=m1186052.1.2.3 length=214.9 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln6292826-1 phases=3 bus1=m1026927.1.2.3 bus2=196-29518.1.2.3 length=16.9 spacing=3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,2_acsr,2_acsr,4_wpal]
new Line.ln5715016-3 phases=1 bus1=n1142108.1 bus2=l2674051.1 length=241.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5715016-2 phases=1 bus1=m1125904.1 bus2=n1142108.1 length=48.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5894313-1 phases=1 bus1=m1027092.1 bus2=l2689727.1 length=247.6 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6061814-1 phases=1 bus1=m1026734.1 bus2=l3065696.1 length=220.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5833717-1 phases=3 bus1=l2745848.1.2.3 bus2=l2673308.1.2.3 length=188.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6409762-1 phases=1 bus1=m1026331.3 bus2=l3214055.3 length=200.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5502528-1 phases=3 bus1=m1026830.1.2.3 bus2=l2879070.1.2.3 length=172.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6108145-1 phases=3 bus1=d6108145-1_int.1.2.3 bus2=m1026681.1.2.3 length=195.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5774474-1 phases=1 bus1=m1009855.2 bus2=l2748139.2 length=215.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5895802-1 phases=1 bus1=m1069582.2 bus2=l2973171.2 length=86.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6047565-1 phases=3 bus1=m1026920.1.2.3 bus2=m1026926.1.2.3 length=308.1 spacing=3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,2_acsr,2_acsr,4_wpal]
new Line.ln5927296-1 phases=3 bus1=m1125969.1.2.3 bus2=l2767341.1.2.3 length=85.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6379347-1 phases=1 bus1=m1047769.2 bus2=l2710514.2 length=345.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5716231-1 phases=1 bus1=m1069135.2 bus2=p827533.2 length=36.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6288856-1 phases=1 bus1=l3104130.2 bus2=l2763072.2 length=251.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5746547-1 phases=1 bus1=p827531.1 bus2=m1026343.1 length=20.4 spacing=1ph-4_wpalxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln6138600-1 phases=3 bus1=m1089176.1.2.3 bus2=m1089179.1.2.3 length=227.4 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5894215-1 phases=1 bus1=m1125903.1 bus2=l2989565.1 length=51.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6017304-1 phases=1 bus1=l3197647.1 bus2=m1026778.1 length=5.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6262266-13 phases=3 bus1=n1145954.1.2.3 bus2=p827580.1.2.3 length=18.9 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln6262266-12 phases=3 bus1=m1047303.1.2.3 bus2=n1145954.1.2.3 length=13.7 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5472384-2 phases=1 bus1=m1069564.1 bus2=n1136361.1 length=70.4 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5804836-1 phases=3 bus1=m1047300.1.2.3 bus2=m1047299.1.2.3 length=206.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5472384-3 phases=1 bus1=n1136361.1 bus2=l3160114.1 length=163.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5803301-1 phases=1 bus1=m1010014.1 bus2=m1010013.1 length=42.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6229793-1 phases=3 bus1=m1069483.1.2.3 bus2=m1069481.1.2.3 length=167.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6255845-1 phases=1 bus1=m1125976.2 bus2=p895106.2 length=26.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5981120-1 phases=1 bus1=m1047724.2 bus2=m1047725.2 length=11.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6201695-2 phases=1 bus1=p827504.1 bus2=n1137957.1 length=30.2 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5895815-1 phases=1 bus1=l3160117.2 bus2=l3215549.2 length=319.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6201695-3 phases=1 bus1=n1137957.1 bus2=l3104119.1 length=144.5 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln8979257-1 phases=3 bus1=p850083.1.2.3 bus2=221-312488.1.2.3 length=19.4 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6380807-1 phases=3 bus1=l2822863.1.2.3 bus2=m1089187.1.2.3 length=1096.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5774461-1 phases=1 bus1=l3160105.1 bus2=l3235251.1 length=275.0 spacing=1ph-xx2_acsr2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln8979257-2 phases=3 bus1=221-312488.1.2.3 bus2=m1089183.1.2.3 length=44.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5653472-1 phases=1 bus1=l2897784.2 bus2=m1026496.2 length=149.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6047578-1 phases=3 bus1=l2841635.1.2.3 bus2=l2822869.1.2.3 length=195.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5957500-1 phases=3 bus1=m1142814.1.2.3 bus2=m1142813.1.2.3 length=207.6 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5621841-2 phases=3 bus1=196-35813.1.2.3 bus2=n1140519.1.2.3 length=24.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6288856-3 phases=1 bus1=l2763072.2 bus2=m4118754.2 length=239.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2000913-1 phases=1 bus1=m2000912.3 bus2=m2000913.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6409775-3 phases=1 bus1=m1047763.1 bus2=n1136027.1 length=59.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5896843-1 phases=1 bus1=m1108331.3 bus2=m1108335.3 length=542.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6409775-4 phases=1 bus1=d6409775-4_int.1 bus2=l2876796.1 length=213.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5986929-1 phases=1 bus1=m1069206.2 bus2=l2841625.2 length=499.0 spacing=1ph-xx4_acsr4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5472371-1 phases=1 bus1=m1047345.1 bus2=m1047340.1 length=285.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6409775-2 phases=1 bus1=l2876796.1 bus2=m1047756.1 length=167.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5563934-1 phases=1 bus1=m1125911.2 bus2=l2711224.2 length=345.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6409873-1 phases=1 bus1=l2970842.2 bus2=m1089113.2 length=235.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5804801-1 phases=1 bus1=l2710519.1 bus2=m1047344.1 length=162.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5956502-1 phases=1 bus1=m1047316.3 bus2=l2766728.3 length=112.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6229803-2 phases=1 bus1=m1026808.3 bus2=n1140520.3 length=15.4 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6229803-3 phases=1 bus1=n1140520.3 bus2=l2729410.3 length=74.6 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6138622-1 phases=1 bus1=l3197652.1 bus2=l2748143.1 length=100.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5774496-1 phases=3 bus1=l3235275.1.2.3 bus2=m1026347.1.2.3 length=282.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5593244-1 phases=1 bus1=l2804270.2 bus2=l3104145.2 length=291.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln8961758-1 phases=1 bus1=m1047613.3 bus2=p828359.3 length=14.8 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5806917-1 phases=3 bus1=e182723.1.2.3 bus2=m1089177.1.2.3 length=161.6 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5532754-1 phases=3 bus1=m1026783.1.2.3 bus2=m1026780.1.2.3 length=58.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6199529-1 phases=1 bus1=m1047346.3 bus2=l3254219.3 length=134.3 spacing=1ph-xx2_acsr1/0_tpx_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,1/0_tpx]
new Line.ln6229816-1 phases=1 bus1=l3254229.2 bus2=m1069565.2 length=145.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6077443-1 phases=3 bus1=m1108378.1.2.3 bus2=m1108379.1.2.3 length=34.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5835130-1 phases=1 bus1=m1047729.1 bus2=l2973150.1 length=240.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6013613-1 phases=1 bus1=m1047453.2 bus2=l2913406.2 length=273.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6350537-1 phases=3 bus1=m1026905.1.2.3 bus2=m1026907.1.2.3 length=414.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5774487-1 phases=1 bus1=l2748140.1 bus2=l3141412.1 length=256.8 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6231998-1 phases=3 bus1=r18245.1.2.3 bus2=e182746.1.2.3 length=105.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5744324-1 phases=1 bus1=m1089102.3 bus2=m1089096.3 length=556.2 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5499793-1 phases=1 bus1=l3157167.1 bus2=l2785511.1 length=411.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln8979346-4 phases=1 bus1=221-311583.1 bus2=n1139250.1 length=13.2 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln8979346-3 phases=1 bus1=l2821770.1 bus2=m1069247.1 length=246.5 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5804827-1 phases=1 bus1=m1027073.3 bus2=l3104118.3 length=268.0 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln8979346-1 phases=1 bus1=p850401.1 bus2=221-311583.1 length=13.7 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5532741-1 phases=3 bus1=m1089173.1.2.3 bus2=l2935551.1.2.3 length=199.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5562919-1 phases=1 bus1=l2991902.2 bus2=m1008758.2 length=295.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6169245-1 phases=1 bus1=m1069398.1 bus2=l2785513.1 length=219.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6108132-1 phases=1 bus1=m1069412.2 bus2=l2879061.2 length=270.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6506313-4 phases=1 bus1=l2897778.1 bus2=m3037452.1 length=6.5 spacing=1ph-4_wpalxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln8979346-5 phases=1 bus1=n1139250.1 bus2=l2821770.1 length=431.9 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6290207-1 phases=1 bus1=m1069155.1 bus2=l3085395.1 length=180.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6321415-1 phases=1 bus1=m1142800.2 bus2=m1142799.2 length=306.1 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5558792-1 phases=3 bus1=m1026808.1.2.3 bus2=m1026807.1.2.3 length=16.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5683819-1 phases=3 bus1=m1027011.1.2.3 bus2=m1027013.1.2.3 length=331.7 spacing=3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,2_acsr,2_acsr,4_wpal]
new Line.ln5865224-1 phases=1 bus1=m1026466.2 bus2=d5865224-1_int.2 length=20.4 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6991377-9 phases=1 bus1=p1164481.1 bus2=l3729297.1 length=174.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln81018877-1 phases=1 bus1=221-306686.1 bus2=l2970258.1 length=112.9 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln81018877-2 phases=1 bus1=p873800.1 bus2=221-306686.1 length=15.7 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5744359-1 phases=1 bus1=l3122837.3 bus2=l3048222.3 length=494.7 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6019477-1 phases=1 bus1=m1027043.3 bus2=d6019477-1_int.3 length=30.0 spacing=1ph-xx4_acsr4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5593222-1 phases=3 bus1=l3010556.1.2.3 bus2=l2766718.1.2.3 length=348.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln2001307-1 phases=1 bus1=m2001306.1 bus2=m2001307.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5472340-1 phases=1 bus1=m1108267.2 bus2=m1108266.2 length=626.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6505943-3 phases=3 bus1=l3029501.1.2.3 bus2=m3036165.1.2.3 length=6.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6078691-1 phases=1 bus1=p901951.3 bus2=m1186078.3 length=575.6 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln2001209-1 phases=1 bus1=m2001208.3 bus2=m2001209.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6171508-1 phases=3 bus1=e182748.1.2.3 bus2=l2673346.1.2.3 length=209.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5865237-1 phases=1 bus1=m1027023.2 bus2=l3122815.2 length=246.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6018332-1 phases=1 bus1=m1125929.1 bus2=l2842379.1 length=528.5 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5986938-2 phases=1 bus1=m1026690.1 bus2=n1140830.1 length=38.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2000904-1 phases=1 bus1=m2000903.3 bus2=m2000904.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5928743-3 phases=1 bus1=n1141478.2 bus2=m1142826.2 length=408.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5621885-1 phases=1 bus1=l3101787.1 bus2=l3027132.1 length=127.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6262235-1 phases=1 bus1=m1108329.3 bus2=l2935552.3 length=500.7 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5928743-2 phases=1 bus1=p829960.2 bus2=n1141478.2 length=58.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5804791-1 phases=3 bus1=m1069169.1.2.3 bus2=l3010556.1.2.3 length=240.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6049823-1 phases=1 bus1=p827564.3 bus2=m1069348.3 length=201.7 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6229829-3 phases=3 bus1=n1138598.1.2.3 bus2=m1069376.1.2.3 length=48.6 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6199516-1 phases=1 bus1=m1026948.2 bus2=m1026947.2 length=160.4 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6139645-1 phases=1 bus1=m1125905.2 bus2=l3142098.2 length=83.7 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6198049-1 phases=1 bus1=l3120502.3 bus2=m1026792.3 length=414.7 spacing=1ph-4_wpalxx4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln81354562-7 phases=1 bus1=n1140526.3 bus2=m3763620.3 length=1596.4 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln81354562-6 phases=1 bus1=221-559681.3 bus2=n1140526.3 length=43.5 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln81354562-4 phases=1 bus1=p1121282.3 bus2=221-559681.3 length=10.2 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5774452-1 phases=1 bus1=m1108340.3 bus2=l2916605.3 length=43.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6195132-1 phases=1 bus1=m1108298.2 bus2=p893610.2 length=33.4 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5744337-1 phases=1 bus1=l2673320.2 bus2=l3048209.2 length=215.4 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln8979248-1 phases=3 bus1=m1108398.1.2.3 bus2=p850072.1.2.3 length=10.1 spacing=3p_1/0_axnj_db_ABC units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3,1/0_al_15kv_1/3,1/0_al_15kv_1/3]
new Line.ln5653481-1 phases=1 bus1=m1047792.2 bus2=l2860500.2 length=313.5 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5894192-1 phases=3 bus1=m1009705.1.2.3 bus2=m1009698.1.2.3 length=155.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6077800-1 phases=1 bus1=l2748131.2 bus2=l2729427.2 length=183.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6412352-1 phases=1 bus1=l2767409.2 bus2=m1142800.2 length=306.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5544392-1 phases=1 bus1=m1089122.3 bus2=p860892.3 length=102.8 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2000708-1 phases=1 bus1=m2000707.2 bus2=m2000708.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5894237-1 phases=1 bus1=m1009807.3 bus2=l2673323.3 length=328.9 spacing=1ph-xx4_wpal4_acsr_C units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_wpal,4_acsr]
new Line.ln5472362-1 phases=1 bus1=m1047432.1 bus2=p903360.1 length=341.3 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5986938-3 phases=1 bus1=n1140830.1 bus2=l3216351.1 length=28.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6017294-1 phases=3 bus1=m1027000.1.2.3 bus2=l2916608.1.2.3 length=219.3 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln6260025-1 phases=1 bus1=m1069356.3 bus2=m1069363.3 length=219.3 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln81048089-1 phases=1 bus1=m1108413.1 bus2=m1108460.1 length=479.3 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6047596-1 phases=1 bus1=l2785538.1 bus2=l2897793.1 length=214.7 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln2001200-1 phases=3 bus1=m2001100.1.2.3 bus2=m2001200.1.2.3 length=568.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5957526-1 phases=3 bus1=m1166366.1.2.3 bus2=m1166368.1.2.3 length=135.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5623396-1 phases=1 bus1=m1047828.2 bus2=l2710513.2 length=320.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6138639-1 phases=1 bus1=m1047311.1 bus2=l2748158.1 length=34.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5695520-1 phases=1 bus1=m1026896.1 bus2=p860847.1 length=102.6 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5532785-1 phases=3 bus1=m1069468.1.2.3 bus2=m1069464.1.2.3 length=239.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln2001004-1 phases=1 bus1=m2001003.2 bus2=m2001004.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6350542-1 phases=3 bus1=m1047550.1.2.3 bus2=m1047534.1.2.3 length=327.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6259984-1 phases=3 bus1=l3160098.1.2.3 bus2=m1089213.1.2.3 length=349.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6411375-1 phases=1 bus1=m1047441.2 bus2=l2804258.2 length=190.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6320328-1 phases=1 bus1=m1089170.3 bus2=d6320328-1_int.3 length=557.8 spacing=1ph-xx4_acsr4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5472353-1 phases=1 bus1=m1047831.2 bus2=l2710505.2 length=337.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5623406-1 phases=1 bus1=m1026682.1 bus2=l3066816.1 length=301.6 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6495087-1 phases=1 bus1=m1009827.2 bus2=m3019248.2 length=500.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5865272-1 phases=3 bus1=m1047303.1.2.3 bus2=l3027116.1.2.3 length=236.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6047561-1 phases=3 bus1=m1069154.1.2.3 bus2=l3197630.1.2.3 length=583.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5896728-1 phases=1 bus1=m1125966.2 bus2=l2955005.2 length=223.4 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln81353934-4 phases=1 bus1=l3645812.3 bus2=228-1353934-4_int.3 length=974.0 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6229829-2 phases=3 bus1=l2822877.1.2.3 bus2=n1138598.1.2.3 length=76.4 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln81353934-3 phases=1 bus1=m3763620.3 bus2=l3645812.3 length=146.4 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6078776-1 phases=3 bus1=l3123509.1.2.3 bus2=m1209772.1.2.3 length=299.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5698090-2 phases=2 bus1=m1069285.1.3 bus2=m4113348.1.3 length=5.6 spacing=2ph_h-2_acsrx2_acsr2_acsr_AC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr]
new Line.ln5774470-3 phases=1 bus1=m1026695.1 bus2=n1138594.1 length=62.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5698090-3 phases=2 bus1=m4113348.1.3 bus2=m1069284.1.3 length=4.8 spacing=2ph_h-2_acsrx2_acsr2_acsr_AC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr]
new Line.ln5774470-2 phases=1 bus1=d5774470-2_int.1 bus2=m1026679.1 length=460.3 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5653463-1 phases=1 bus1=m1047518.2 bus2=l2973160.2 length=283.9 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6350577-1 phases=3 bus1=l2673346.1.2.3 bus2=l3254238.1.2.3 length=423.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6138604-1 phases=3 bus1=m1026907.1.2.3 bus2=l3085398.1.2.3 length=184.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5714043-1 phases=1 bus1=m1027071.3 bus2=l3235241.3 length=48.3 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6108141-1 phases=3 bus1=m1047521.1.2.3 bus2=d6108141-1_int.1.2.3 length=66.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6198014-1 phases=1 bus1=p827561.3 bus2=m1026705.3 length=22.2 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5563943-1 phases=1 bus1=m1166362.1 bus2=l2898522.1 length=226.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln81098881-1 phases=3 bus1=m1089185.1.2.3 bus2=p850083.1.2.3 length=23.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5894211-1 phases=1 bus1=m1069549.3 bus2=p901931.3 length=18.3 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5472388-1 phases=1 bus1=l3085410.2 bus2=l2860499.2 length=257.1 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5835139-1 phases=1 bus1=l2841625.2 bus2=l3010566.2 length=285.8 spacing=1ph-xx4_acsr4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6229797-1 phases=1 bus1=l2973154.1 bus2=l2879069.1 length=210.3 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6301089-1 phases=3 bus1=m1089187.1.2.3 bus2=m1089188.1.2.3 length=635.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5988007-1 phases=1 bus1=m1166368.1 bus2=l3086098.1 length=162.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6047574-3 phases=1 bus1=n1136661.3 bus2=l3029505.3 length=89.2 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6047574-2 phases=1 bus1=m1047534.3 bus2=n1136661.3 length=25.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.293471 phases=3 bus1=f739845.1.2.3 bus2=293471.1.2.3 length=100.0 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln2000410-1 phases=1 bus1=m2000409.1 bus2=m2000410.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6290229-1 phases=1 bus1=l2897793.1 bus2=m1069521.1 length=83.9 spacing=1ph-4_acsrxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6379462-2 phases=3 bus1=l3139121.1.2.3 bus2=l2763153.1.2.3 length=246.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5655682-1 phases=1 bus1=m1026954.2 bus2=d5655682-1_int.2 length=15.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6379462-3 phases=3 bus1=l2763153.1.2.3 bus2=m1047293.1.2.3 length=158.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5562937-3 phases=1 bus1=n1145956.1 bus2=l2729412.1 length=128.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6206281-1 phases=1 bus1=m1026722.2 bus2=m1026736.2 length=233.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6379462-1 phases=3 bus1=m1047299.1.2.3 bus2=l3139121.1.2.3 length=147.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5562937-2 phases=1 bus1=m1026347.1 bus2=n1145956.1 length=33.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6348946-1 phases=1 bus1=m1069519.2 bus2=p901927.2 length=27.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5472375-1 phases=3 bus1=m1026724.1.2.3 bus2=r18243.1.2.3 length=21.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5807086-1 phases=1 bus1=p829956.3 bus2=l3160861.3 length=201.5 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5623428-1 phases=1 bus1=l2841648.1 bus2=l2710544.1 length=300.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6321419-2 phases=1 bus1=m3036172.2 bus2=m1209763.2 length=402.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5593240-1 phases=1 bus1=m1026877.1 bus2=m1026906.1 length=748.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6167751-6 phases=1 bus1=m3037538.3 bus2=l3027133.3 length=8.3 spacing=1ph-2_acsrxx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5679261-2 phases=1 bus1=m3037453.3 bus2=m1026812.3 length=22.5 spacing=1ph-2_acsrxx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6229807-1 phases=3 bus1=l3197630.1.2.3 bus2=l3235256.1.2.3 length=392.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6167751-3 phases=1 bus1=l3141403.3 bus2=m3037538.3 length=195.8 spacing=1ph-2_acsrxx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6413567-3 phases=3 bus1=n1139541.1.2.3 bus2=d6413567-3_int.1.2.3 length=49.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6260016-1 phases=1 bus1=m1069557.2 bus2=m1069554.2 length=178.1 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5517002-3 phases=3 bus1=l3125349.1.2.3 bus2=n1138604.1.2.3 length=197.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6413567-2 phases=3 bus1=m1069175.1.2.3 bus2=n1139541.1.2.3 length=143.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5517002-9 phases=3 bus1=n1138604.1.2.3 bus2=l3143999.1.2.3 length=256.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6258460-3 phases=1 bus1=m4122657.3 bus2=l3027124.3 length=724.4 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6350555-1 phases=1 bus1=m1069662.2 bus2=l2935547.2 length=200.7 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5517002-2 phases=3 bus1=l3143999.1.2.3 bus2=m1069350.1.2.3 length=9.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5532750-1 phases=3 bus1=l3254213.1.2.3 bus2=m1027039.1.2.3 length=209.5 spacing=3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,2_acsr,2_acsr,4_wpal]
new Line.ln5896798-1 phases=3 bus1=m1209807.1.2.3 bus2=m1209805.1.2.3 length=144.9 spacing=3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,397_acsr]
new Line.ln6077772-1 phases=1 bus1=m1008746.2 bus2=m1008743.2 length=254.3 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6198036-1 phases=1 bus1=m1069560.2 bus2=l3176660.2 length=289.1 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6199525-2 phases=1 bus1=m3037452.1 bus2=l2973164.1 length=234.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5744328-1 phases=1 bus1=m1047821.2 bus2=l2684420.2 length=64.8 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6320337-1 phases=1 bus1=m1026916.2 bus2=l3197634.2 length=35.4 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6073648-1 phases=1 bus1=m1047339.1 bus2=p895104.1 length=25.4 spacing=1ph-4_wpalxx2_wpal_A units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_wpal,2_wpal]
new Line.ln6078767-1 phases=3 bus1=l3030199.1.2.3 bus2=m1125934.1.2.3 length=96.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6350533-5 phases=3 bus1=m4277837.1.2.3 bus2=m1069419.1.2.3 length=226.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5956457-3 phases=3 bus1=n1138597.1.2.3 bus2=m1069411.1.2.3 length=157.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5956457-2 phases=3 bus1=m1069417.1.2.3 bus2=n1138597.1.2.3 length=104.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6017285-1 phases=1 bus1=m1047821.2 bus2=l2785512.2 length=676.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6350533-4 phases=3 bus1=m1069420.1.2.3 bus2=m4277837.1.2.3 length=559.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5653450-1 phases=1 bus1=m1069147.3 bus2=l2879055.3 length=195.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6380842-1 phases=1 bus1=l3235267.3 bus2=m1027068.3 length=209.7 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6290203-1 phases=3 bus1=m1069424.1.2.3 bus2=l2935549.1.2.3 length=290.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5895779-1 phases=1 bus1=m1047432.1 bus2=l2879075.1 length=158.7 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6169249-2 phases=1 bus1=m1026891.3 bus2=n1147863.3 length=30.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6169249-3 phases=1 bus1=n1147863.3 bus2=l3122817.3 length=14.4 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5589095-1 phases=1 bus1=p895075.3 bus2=m1108524.3 length=17.8 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5804823-1 phases=1 bus1=m1026713.1 bus2=l2785530.1 length=179.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6109147-1 phases=1 bus1=m1142833.3 bus2=l2767408.3 length=171.2 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5496764-1 phases=1 bus1=m1047720.3 bus2=l2954345.3 length=299.1 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6199512-1 phases=1 bus1=m1089177.3 bus2=l2729406.3 length=451.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5655838-1 phases=3 bus1=p829977.1.2.3 bus2=m1186061.1.2.3 length=245.3 spacing=3ph_h-2_acsr2_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[2_acsr,2_acsr,4_acsr,4_acsr]
new Line.ln6015889-4 phases=1 bus1=m4118755.1 bus2=m1209782.1 length=144.8 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5745347-1 phases=3 bus1=m1125919.1.2.3 bus2=m1125917.1.2.3 length=131.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6407207-1 phases=1 bus1=m1069533.2 bus2=p895117.2 length=28.1 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5746703-1 phases=3 bus1=d5746703-1_int.1.2.3 bus2=l3160863.1.2.3 length=541.2 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln5683815-1 phases=1 bus1=l3104121.1 bus2=l3104113.1 length=108.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5865228-1 phases=1 bus1=m1069489.3 bus2=l2933120.3 length=242.3 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6255773-1 phases=3 bus1=m1026785.1.2.3 bus2=m1026783.1.2.3 length=97.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6074369-1 phases=1 bus1=m1069620.2 bus2=m1069610.2 length=65.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6048634-1 phases=3 bus1=d6048634-1_int.1.2.3 bus2=m1186067.1.2.3 length=138.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6074369-2 phases=1 bus1=m1069610.2 bus2=l2991929.2 length=150.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5926320-1 phases=1 bus1=m1069590.2 bus2=l3122835.2 length=355.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5472344-1 phases=1 bus1=m1009832.2 bus2=m1009834.2 length=154.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6411388-1 phases=1 bus1=m1026361.1 bus2=l3122825.1 length=60.6 spacing=1ph-2_acsrxx1/0_tpx_A units=ft
~ normamps=200.00 emergamps=200.00
~ wires=[2_acsr,1/0_tpx]
new Line.ln5898194-1 phases=3 bus1=m1186065.1.2.3 bus2=p829977.1.2.3 length=302.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ABC units=ft
~ normamps=300.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,4_acsr]
new Line.ln6153057-1 phases=3 bus1=l2766747.1.2.3 bus2=m1026732.1.2.3 length=116.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5985351-2 phases=1 bus1=l3082981.3 bus2=m1108368.3 length=523.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6326286-1 phases=1 bus1=m1089162.3 bus2=l2991640.3 length=373.4 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6153057-2 phases=3 bus1=m1026732.1.2.3 bus2=l3047058.1.2.3 length=266.4 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5985351-1 phases=1 bus1=l3216343.3 bus2=l3082981.3 length=244.3 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6326286-3 phases=1 bus1=m1089160.3 bus2=m1089163.3 length=275.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5957494-1 phases=3 bus1=m1142814.1.2.3 bus2=m1142810.1.2.3 length=987.3 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln6326286-2 phases=1 bus1=l2991640.3 bus2=m1089160.3 length=336.7 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5686078-2 phases=1 bus1=m1108263.2 bus2=n1142112.2 length=387.4 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5683828-1 phases=1 bus1=m1026327.2 bus2=l2841636.2 length=343.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6341781-2 phases=1 bus1=m1026866.1 bus2=n1147862.1 length=36.8 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6341781-3 phases=1 bus1=n1147862.1 bus2=l2685805.1 length=293.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5686078-3 phases=1 bus1=n1142112.2 bus2=p827496.2 length=40.7 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6380820-1 phases=1 bus1=m1026327.2 bus2=l3122823.2 length=125.8 spacing=1ph-x4_wpalx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5502550-1 phases=1 bus1=m1009843.2 bus2=m1009855.2 length=271.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5473439-1 phases=1 bus1=m1142843.1 bus2=l2692660.1 length=260.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2000908-1 phases=1 bus1=m2000907.3 bus2=m2000908.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5682339-1 phases=3 bus1=m1047507.1.2.3 bus2=196-35813.1.2.3 length=167.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6138613-1 phases=1 bus1=m1047326.1 bus2=m1047322.1 length=127.8 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6012046-1 phases=3 bus1=m1047486.1.2.3 bus2=m1047484.1.2.3 length=327.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6018336-1 phases=3 bus1=m1149236.1.2.3 bus2=m1149235.1.2.3 length=136.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5928543-1 phases=1 bus1=m1047486.1 bus2=p827502.1 length=33.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6171504-1 phases=1 bus1=p827542.2 bus2=m1026486.2 length=15.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5593253-1 phases=3 bus1=m1047316.1.2.3 bus2=l3216370.1.2.3 length=48.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6139641-1 phases=3 bus1=m1142871.1.2.3 bus2=m1142874.1.2.3 length=125.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6108150-2 phases=3 bus1=n1140818.1.2.3 bus2=l2973167.1.2.3 length=35.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6108150-3 phases=3 bus1=m1026695.1.2.3 bus2=n1140818.1.2.3 length=207.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6015889-3 phases=1 bus1=l3086078.1 bus2=m4118755.1 length=242.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6077781-2 phases=3 bus1=m1047534.1.2.3 bus2=n1136663.1.2.3 length=376.4 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6077781-3 phases=3 bus1=n1136663.1.2.3 bus2=d6077791-3_int.1.2.3 length=155.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6047583-1 phases=3 bus1=l2991922.1.2.3 bus2=m1047339.1.2.3 length=236.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5772710-2 phases=1 bus1=l3120376.1 bus2=m1026925.1 length=293.1 spacing=1ph-4_acsrxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6047606-1 phases=1 bus1=l3178997.3 bus2=m1026363.3 length=108.1 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6320324-1 phases=3 bus1=m1069495.1.2.3 bus2=m1069498.1.2.3 length=36.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5772710-1 phases=1 bus1=m1026906.1 bus2=l3120376.1 length=350.5 spacing=1ph-4_acsrxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5653485-1 phases=1 bus1=m1026713.1 bus2=l2860504.1 length=43.6 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6350546-1 phases=3 bus1=m1047325.1.2.3 bus2=m1047324.1.2.3 length=30.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6017298-1 phases=1 bus1=l2841627.1 bus2=l3254216.1 length=350.7 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6200441-1 phases=1 bus1=m1166399.3 bus2=l3048890.3 length=274.1 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5714052-2 phases=1 bus1=m1047558.1 bus2=n1136659.1 length=53.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5714052-3 phases=1 bus1=n1136659.1 bus2=l3104129.1 length=304.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6291244-1 phases=3 bus1=l3160865.1.2.3 bus2=m1142828.1.2.3 length=428.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_wpal]
new Line.ln2001013-1 phases=1 bus1=m2001012.2 bus2=m2001013.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6290216-1 phases=3 bus1=m1026769.1.2.3 bus2=l2841633.1.2.3 length=28.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5561439-2 phases=3 bus1=n1136354.1.2.3 bus2=l2748144.1.2.3 length=36.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5561439-3 phases=3 bus1=m1069519.1.2.3 bus2=n1136354.1.2.3 length=496.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5562928-1 phases=1 bus1=m1047444.2 bus2=m1047447.2 length=498.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5472366-1 phases=1 bus1=m1026308.2 bus2=l2991902.2 length=310.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6259997-1 phases=1 bus1=l2991915.2 bus2=l2673320.2 length=195.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6411366-1 phases=1 bus1=l3048196.2 bus2=m1089097.2 length=903.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6292600-1 phases=1 bus1=m1108490.1 bus2=p829798.1 length=30.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6140925-1 phases=1 bus1=m1166366.3 bus2=p830058.3 length=29.3 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln2000401-1 phases=1 bus1=m2000400.1 bus2=m2000401.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6199040-1 phases=1 bus1=m1026773.3 bus2=l3195751.3 length=386.7 spacing=1ph-4_wpalxx4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5502532-1 phases=3 bus1=190-7361.1.2.3 bus2=d5472350-1_int.1.2.3 length=19.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5926315-1 phases=1 bus1=m1026486.2 bus2=m1026488.2 length=35.4 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5758684-1 phases=1 bus1=m1026732.1 bus2=m1026734.1 length=221.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5623425-1 phases=1 bus1=m1026880.1 bus2=l2766748.1 length=113.4 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6259980-1 phases=1 bus1=l3048199.2 bus2=m1047837.2 length=278.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln81048102-4 phases=1 bus1=n1230122.1 bus2=l3233412.1 length=416.6 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5526906-2 phases=3 bus1=m1026886.1.2.3 bus2=l3120484.1.2.3 length=6.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6290201-1 phases=1 bus1=m1027027.3 bus2=m1027014.3 length=551.3 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln81048102-6 phases=1 bus1=221-282819.1 bus2=n1230122.1 length=18.4 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5526906-1 phases=3 bus1=l3120484.1.2.3 bus2=m1026896.1.2.3 length=339.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln81048102-5 phases=1 bus1=p904451.1 bus2=221-282819.1 length=18.0 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5651977-4 phases=1 bus1=n1140518.1 bus2=l2764403.1 length=131.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5651977-3 phases=1 bus1=p827549.1 bus2=n1140518.1 length=72.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5835136-3 phases=1 bus1=n1137988.1 bus2=l2991908.1 length=134.2 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln8940663-1 phases=3 bus1=221-242079.1.2.3 bus2=l3011293.1.2.3 length=186.2 spacing=3p_1/0_axnj_db_ABC units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3,1/0_al_15kv_1/3,1/0_al_15kv_1/3]
new Line.ln5835136-2 phases=1 bus1=m1047737.1 bus2=n1137988.1 length=64.6 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6047602-1 phases=1 bus1=l2710537.2 bus2=m1008752.2 length=269.4 spacing=1ph-x4_wpalx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5683859-1 phases=1 bus1=m1026805.3 bus2=l3010585.3 length=276.2 spacing=1ph-4_acsrxx4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5774459-1 phases=1 bus1=m1026764.1 bus2=l3178976.1 length=300.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5651977-2 phases=1 bus1=l2764403.1 bus2=m1047623.1 length=193.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6199510-1 phases=1 bus1=m1089155.3 bus2=l2935550.3 length=261.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln81048102-2 phases=1 bus1=l3233412.1 bus2=m1108413.1 length=56.6 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5803287-1 phases=1 bus1=m1108328.3 bus2=l2875754.3 length=69.8 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5714047-1 phases=1 bus1=l3235246.2 bus2=l2710512.2 length=253.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5775368-1 phases=1 bus1=l3048887.2 bus2=m1125966.2 length=99.3 spacing=1ph-x4_acsrx1/0_3w_cs_B units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,1/0_3w_cs]
new Line.ln5895788-1 phases=3 bus1=m1026852.1.2.3 bus2=l3197646.1.2.3 length=338.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5866186-1 phases=1 bus1=m1209822.1 bus2=l2992556.1 length=338.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5504713-2 phases=1 bus1=p827522.1 bus2=n1142111.1 length=34.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5504713-3 phases=1 bus1=n1142111.1 bus2=l2991912.1 length=171.5 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5924800-1 phases=1 bus1=m1027019.2 bus2=l2801949.2 length=673.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5774446-1 phases=1 bus1=m1069731.2 bus2=m1069730.2 length=565.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6047570-1 phases=1 bus1=m1089118.1 bus2=l3048208.1 length=148.6 spacing=1ph-4_acsrxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6320334-1 phases=1 bus1=m1047777.2 bus2=l2748131.2 length=357.8 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5621849-1 phases=1 bus1=p901931.3 bus2=m1069548.3 length=15.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6379374-1 phases=1 bus1=m1027100.1 bus2=m1027109.1 length=558.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5986932-1 phases=1 bus1=m1069199.3 bus2=l2785525.3 length=235.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5561432-2 phases=1 bus1=l2689678.2 bus2=m1026463.2 length=1302.1 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5833721-1 phases=1 bus1=m1026726.2 bus2=l2876847.2 length=239.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5561432-1 phases=1 bus1=m1047374.2 bus2=l2689678.2 length=292.1 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6138597-1 phases=1 bus1=m1089103.2 bus2=l3048196.2 length=210.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5528572-3 phases=1 bus1=n1139537.1 bus2=l3122826.1 length=343.5 spacing=1ph-4_wpalxx2_wpal_A units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_wpal,2_wpal]
new Line.ln5594245-1 phases=1 bus1=m1108278.2 bus2=l2805036.2 length=217.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5528572-2 phases=1 bus1=p895104.1 bus2=n1139537.1 length=46.7 spacing=1ph-4_wpalxx2_wpal_A units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_wpal,2_wpal]
new Line.ln5806921-1 phases=1 bus1=p827555.2 bus2=m1047794.2 length=26.1 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6381766-1 phases=1 bus1=l3254873.3 bus2=m1166393.3 length=111.3 spacing=1ph-xx4_wpal4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5593229-1 phases=3 bus1=m1026984.1.2.3 bus2=m1026986.1.2.3 length=236.2 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln5682325-1 phases=1 bus1=p901894.1 bus2=m1026857.1 length=24.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6137085-1 phases=1 bus1=m1026665.1 bus2=l3232933.1 length=477.5 spacing=1ph-4_acsrxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln2000414-1 phases=1 bus1=m2000413.1 bus2=m2000414.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5924702-1 phases=1 bus1=m1069532.2 bus2=l2691965.2 length=225.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5835123-1 phases=1 bus1=m1108266.2 bus2=m1108265.2 length=452.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5865242-1 phases=1 bus1=l2879071.2 bus2=l3029504.2 length=262.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5653468-1 phases=1 bus1=m1047323.1 bus2=l3010569.1 length=131.6 spacing=1ph-4_wpalxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln6229789-1 phases=1 bus1=m1069398.1 bus2=l3160101.1 length=303.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln7064338-3 phases=1 bus1=p1197121.3 bus2=l2805031.3 length=158.0 spacing=1ph-xx2_acsr1/0_tpx_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,1/0_tpx]
new Line.ln5956465-1 phases=1 bus1=l2841622.1 bus2=l2804254.1 length=881.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6505939-4 phases=1 bus1=l3048207.2 bus2=m3036164.2 length=9.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6138607-1 phases=1 bus1=l2785524.3 bus2=m1069201.3 length=68.6 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6350551-1 phases=1 bus1=m1009838.2 bus2=m1009843.2 length=281.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6290214-1 phases=1 bus1=m1026783.3 bus2=m1026784.3 length=26.7 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5898055-3 phases=1 bus1=n1139255.1 bus2=p827500.1 length=12.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5591703-1 phases=1 bus1=l2804269.2 bus2=l2989564.2 length=203.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5898055-2 phases=1 bus1=m1069424.1 bus2=n1139255.1 length=35.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5000chp-1 phases=3 bus1=p827525.1.2.3 bus2=m1026chp-1.1.2.3 length=413.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5565090-1 phases=1 bus1=l3029495.2 bus2=d5565090-1_int.2 length=169.1 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6411383-1 phases=3 bus1=l3235254.1.2.3 bus2=m1026855.1.2.3 length=332.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6077776-1 phases=1 bus1=m1069218.1 bus2=l2860486.1 length=11.5 spacing=1ph-xx4_acsr4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5654484-1 phases=1 bus1=l3179682.3 bus2=l2786274.3 length=91.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5683846-1 phases=1 bus1=l3216361.2 bus2=l2729434.2 length=306.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5686246-1 phases=1 bus1=p903354.1 bus2=l2936270.1 length=147.2 spacing=1ph-4_acsrxx1/0_3w_cs_A units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,1/0_3w_cs]
new Line.ln5503478-2 phases=1 bus1=m1108492.1 bus2=n1142102.1 length=24.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5503478-3 phases=1 bus1=n1142102.1 bus2=l2804956.1 length=172.3 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5653477-1 phases=1 bus1=m1069572.2 bus2=l3066826.2 length=280.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5562922-1 phases=1 bus1=m1089165.3 bus2=l3197627.3 length=415.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6318427-2 phases=1 bus1=l2989432.2 bus2=l3066830.2 length=268.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6019480-1 phases=3 bus1=m1009763.1.2.3 bus2=e182733.1.2.3 length=271.3 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5896827-1 phases=1 bus1=m1125916.2 bus2=l2879767.2 length=227.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5895775-1 phases=1 bus1=l2710515.3 bus2=m1027027.3 length=454.8 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5562957-1 phases=1 bus1=m1027071.3 bus2=l3235267.3 length=218.2 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5591716-1 phases=1 bus1=l3048888.3 bus2=m1149249.3 length=362.7 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5683811-1 phases=1 bus1=l2785516.2 bus2=m1108274.2 length=495.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5595583-1 phases=1 bus1=m1125902.1 bus2=p829986.1 length=31.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6351518-1 phases=1 bus1=m1209753.2 bus2=m1209752.2 length=507.7 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6015809-1 phases=1 bus1=l2876813.3 bus2=l2785531.3 length=262.1 spacing=1ph-4_acsrxx2_acsr_C units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,2_acsr]
new Line.ln5958700-3 phases=1 bus1=n1136032.1 bus2=m1089204.1 length=305.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5958700-2 phases=1 bus1=p827498.1 bus2=n1136032.1 length=105.3 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6318427-1 phases=1 bus1=m1047809.2 bus2=l2989432.2 length=240.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5865251-1 phases=1 bus1=m1026393.1 bus2=l2935559.1 length=212.3 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6261048-1 phases=1 bus1=m1166370.3 bus2=l3067506.3 length=807.0 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6439987-1 phases=1 bus1=m1125904.1 bus2=m1125903.1 length=62.5 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5502541-1 phases=1 bus1=m1026329.1 bus2=l3104135.1 length=299.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6380811-1 phases=1 bus1=l2710512.2 bus2=m1047828.2 length=476.4 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5835149-1 phases=3 bus1=m1026330.1.2.3 bus2=m1026329.1.2.3 length=118.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5591814-1 phases=1 bus1=m1108317.3 bus2=l2820590.3 length=219.1 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln8945011-1 phases=1 bus1=p827528.3 bus2=221-240988.3 length=21.0 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6411406-1 phases=1 bus1=m1026820.3 bus2=m1026823.3 length=294.5 spacing=1ph-2_acsrxx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5621858-1 phases=1 bus1=p895087.1 bus2=m1089205.1 length=27.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6138629-1 phases=1 bus1=m1027068.3 bus2=m1027066.3 length=430.8 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5956487-1 phases=3 bus1=m1069411.1.2.3 bus2=l2766741.1.2.3 length=285.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6291252-2 phases=3 bus1=226-23751.1.2.3 bus2=l2955081.1.2.3 length=137.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6076240-1 phases=1 bus1=m1047825.2 bus2=l2726975.2 length=230.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6991380-4 phases=1 bus1=l3728042.1 bus2=l3728043.1 length=216.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6291252-1 phases=3 bus1=m1125902.1.2.3 bus2=226-23751.1.2.3 length=248.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5926324-1 phases=1 bus1=l2729428.1 bus2=m1026648.1 length=241.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6991380-2 phases=1 bus1=m3949154.1 bus2=l3728042.1 length=240.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6077798-1 phases=3 bus1=m1069509.1.2.3 bus2=l2766738.1.2.3 length=222.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5531226-1 phases=1 bus1=m1027042.3 bus2=l3235248.3 length=226.7 spacing=1ph-xx4_acsr4_tpx_C units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,4_tpx]
new Line.ln5623416-1 phases=3 bus1=m1069500.1.2.3 bus2=m1047574.1.2.3 length=688.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6196270-2 phases=1 bus1=l3226771.1 bus2=l3189190.1 length=531.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6046049-1 phases=1 bus1=m1069595.2 bus2=m1069607.2 length=461.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5683824-1 phases=3 bus1=l3029503.1.2.3 bus2=m1069202.1.2.3 length=206.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln2001201-1 phases=1 bus1=m2001200.3 bus2=m2001201.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5501088-1 phases=3 bus1=l3195356.1.2.3 bus2=m1069189.1.2.3 length=237.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5653455-1 phases=1 bus1=m1108340.3 bus2=l2822865.3 length=282.2 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6196270-4 phases=1 bus1=m3037441.1 bus2=n1140824.1 length=106.4 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6422011-1 phases=3 bus1=m1108400.1.2.3 bus2=m1108401.1.2.3 length=753.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6196270-5 phases=1 bus1=n1140824.1 bus2=l3226771.1 length=653.6 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6169261-1 phases=3 bus1=l2822872.1.2.3 bus2=m1047490.1.2.3 length=304.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5562935-1 phases=1 bus1=m1026308.2 bus2=l2897764.2 length=347.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6048520-1 phases=1 bus1=l3086002.3 bus2=m1126031.3 length=282.2 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5623393-1 phases=1 bus1=m1069154.1 bus2=l2804251.1 length=128.8 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5623403-1 phases=3 bus1=l3029498.1.2.3 bus2=m1089143.1.2.3 length=287.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5744340-1 phases=1 bus1=m1026361.1 bus2=m1026366.1 length=229.5 spacing=1ph-4_wpalxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5675121-1 phases=1 bus1=m1108508.3 bus2=l3097861.3 length=300.0 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5926292-1 phases=1 bus1=m1108274.2 bus2=m1108269.2 length=201.1 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2001214-1 phases=1 bus1=m2001213.3 bus2=m2001214.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6077785-1 phases=1 bus1=l2860493.1 bus2=l3085403.1 length=287.4 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6411374-1 phases=1 bus1=l2710516.1 bus2=l2691944.1 length=280.6 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln2001312-1 phases=1 bus1=m2001311.1 bus2=m2001312.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6440079-1 phases=1 bus1=l2895496.3 bus2=m1142873.3 length=165.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2001005-1 phases=1 bus1=m2001004.2 bus2=m2001005.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5472358-1 phases=3 bus1=m1069205.1.2.3 bus2=m1069208.1.2.3 length=119.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5654471-1 phases=3 bus1=l2711226.1.2.3 bus2=m1142819.1.2.3 length=256.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6108127-1 phases=1 bus1=m1069187.1 bus2=l2785519.1 length=177.4 spacing=1ph-4_acsrxx1/0_tpx_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,1/0_tpx]
new Line.ln5532749-2 phases=1 bus1=m1026926.1 bus2=n1138000.1 length=19.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5563853-1 phases=3 bus1=m1108532.1.2.3 bus2=m1108535.1.2.3 length=305.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6018329-1 phases=1 bus1=m1142826.2 bus2=l3160864.2 length=299.8 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5532749-3 phases=1 bus1=n1138000.1 bus2=l2766720.1 length=164.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6320343-1 phases=1 bus1=l2804262.1 bus2=l2841639.1 length=245.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln8939783-1 phases=1 bus1=221-240991.1 bus2=l3066817.1 length=660.4 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6318761-1 phases=3 bus1=m1142875.1.2.3 bus2=m1125944.1.2.3 length=860.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6077808-1 phases=1 bus1=m1027073.3 bus2=m1027071.3 length=314.4 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5804788-1 phases=1 bus1=m1069365.3 bus2=l3235243.3 length=268.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5714056-2 phases=3 bus1=n1139551.1.2.3 bus2=m1026695.1.2.3 length=74.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5714056-3 phases=3 bus1=m1026702.1.2.3 bus2=n1139551.1.2.3 length=422.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6411010-1 phases=3 bus1=l2898495.1.2.3 bus2=m1108400.1.2.3 length=454.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5926302-1 phases=3 bus1=m1027023.1.2.3 bus2=l3254213.1.2.3 length=145.6 spacing=3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,2_acsr,2_acsr,4_wpal]
new Line.ln6259993-1 phases=3 bus1=m1069213.1.2.3 bus2=m1069217.1.2.3 length=316.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5594236-1 phases=3 bus1=e193509.1.2.3 bus2=m1142839.1.2.3 length=204.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln2000405-1 phases=1 bus1=m2000404.1 bus2=m2000405.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6381851-1 phases=1 bus1=m1149225.2 bus2=l2767409.2 length=223.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6380802-1 phases=1 bus1=m1069488.3 bus2=m1069489.3 length=240.6 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5531333-1 phases=1 bus1=m1126016.1 bus2=l3120534.1 length=116.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5835132-1 phases=1 bus1=m1089188.3 bus2=l2673306.3 length=248.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5661951-2 phases=1 bus1=m1047593.1 bus2=n1136993.1 length=32.2 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5661951-3 phases=1 bus1=n1136993.1 bus2=l2972930.1 length=70.6 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5807090-1 phases=1 bus1=m1108298.2 bus2=m1108299.2 length=35.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5954983-1 phases=3 bus1=p901972.1.2.3 bus2=m1009726.1.2.3 length=295.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5502536-3 phases=1 bus1=n1141475.3 bus2=m1009655.3 length=26.1 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5502536-2 phases=1 bus1=m1026655.3 bus2=n1141475.3 length=33.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6418150-1 phases=1 bus1=m1026736.2 bus2=m1026745.2 length=350.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5956474-1 phases=1 bus1=m1026779.1 bus2=l2973169.1 length=299.8 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5804829-1 phases=1 bus1=m1008758.2 bus2=l2710537.2 length=392.6 spacing=1ph-x4_wpalx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln81048106-3 phases=1 bus1=l2990098.1 bus2=m1108462.1 length=161.8 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5534965-3 phases=1 bus1=n1139254.1 bus2=l3122811.1 length=90.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5534965-2 phases=1 bus1=p827499.1 bus2=n1139254.1 length=20.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5895807-1 phases=1 bus1=l2729429.1 bus2=l3197647.1 length=388.5 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6169243-1 phases=1 bus1=m1047834.2 bus2=m1047835.2 length=181.4 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln81048106-2 phases=1 bus1=l2821087.1 bus2=l2990098.1 length=322.3 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6506319-2 phases=1 bus1=l2710509.3 bus2=m1108364.3 length=338.4 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln81048106-1 phases=1 bus1=m1108460.1 bus2=l2821087.1 length=138.3 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5561521-1 phases=1 bus1=l2820583.3 bus2=m1108354.3 length=505.6 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5500985-1 phases=1 bus1=m1108505.1 bus2=p901946.1 length=12.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5624376-2 phases=1 bus1=m3037455.3 bus2=l3086074.3 length=288.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5960126-1 phases=1 bus1=m1166395.3 bus2=m1166400.3 length=265.3 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5865268-3 phases=3 bus1=n1139260.1.2.3 bus2=l2925506.1.2.3 length=335.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5774455-2 phases=1 bus1=m1047672.1 bus2=n1136999.1 length=52.6 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5774455-3 phases=1 bus1=n1136999.1 bus2=m1047671.1 length=28.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5865268-2 phases=3 bus1=m1069457.1.2.3 bus2=n1139260.1.2.3 length=22.4 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5803283-1 phases=1 bus1=m1069588.2 bus2=m1069590.2 length=362.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5593247-1 phases=1 bus1=l3216344.2 bus2=l2860501.2 length=102.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5744353-1 phases=1 bus1=m1047795.2 bus2=l3160117.2 length=180.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6108149-1 phases=1 bus1=l3122826.1 bus2=m1047358.1 length=340.1 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln2000712-1 phases=1 bus1=m2000711.2 bus2=m2000712.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6388581-2 phases=1 bus1=m1047401.1 bus2=l2748132.1 length=183.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6388581-1 phases=1 bus1=l3254216.1 bus2=m1047401.1 length=110.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6017300-1 phases=1 bus1=m1069189.3 bus2=l2860487.3 length=285.4 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5683820-1 phases=1 bus1=m1069208.3 bus2=l2691945.3 length=76.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5895784-1 phases=1 bus1=l3010569.1 bus2=m1047335.1 length=173.1 spacing=1ph-4_wpalxx1/0_tpx_A units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_wpal,1/0_tpx]
new Line.ln6351523-3 phases=1 bus1=m1108315.3 bus2=n1230121.3 length=29.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5745360-1 phases=1 bus1=l3160878.3 bus2=l2917336.3 length=638.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6351523-2 phases=1 bus1=n1230121.3 bus2=m1108316.3 length=49.4 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5472349-1 phases=1 bus1=m1108344.3 bus2=m1108353.3 length=408.1 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5742836-1 phases=3 bus1=m1009807.1.2.3 bus2=m1009805.1.2.3 length=202.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5654466-1 phases=3 bus1=m1209800.1.2.3 bus2=m1209797.1.2.3 length=247.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5986936-1 phases=1 bus1=m1026343.1 bus2=l2748135.1 length=174.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5647725-1 phases=1 bus1=m1009839.2 bus2=l2673326.2 length=213.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5562940-1 phases=1 bus1=m1009691.1 bus2=l2748140.1 length=98.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6392124-1 phases=1 bus1=m1047699.1 bus2=p859135.1 length=23.4 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6320330-1 phases=1 bus1=m1069187.1 bus2=l2748129.1 length=283.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5804797-1 phases=1 bus1=m1047786.2 bus2=m1026969.2 length=207.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6023352-1 phases=3 bus1=l2842383.1.2.3 bus2=d6023352-1_int.1.2.3 length=173.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6412366-1 phases=1 bus1=m1108300.2 bus2=l2711234.2 length=233.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
