new Line.ln5625548-1 phases=1 bus1=m1069131.1 bus2=p827534.1 length=28.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5683833-1 phases=1 bus1=l3178981.2 bus2=m1047368.2 length=711.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5651995-1 phases=1 bus1=m1125959.3 bus2=m1125974.3 length=212.7 spacing=1ph-xx2_acsr1/0_tpx_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,1/0_tpx]
new Line.ln6046058-1 phases=1 bus1=m1166369.1 bus2=l2839305.1 length=195.5 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6351510-1 phases=3 bus1=m1142821.1.2.3 bus2=l2711226.1.2.3 length=5.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5865246-2 phases=1 bus1=m1026655.1 bus2=n1141474.1 length=16.4 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5865246-3 phases=1 bus1=n1141474.1 bus2=l2710518.1 length=77.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5593225-1 phases=1 bus1=l2860483.2 bus2=l3141397.2 length=249.5 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6504018-1 phases=3 bus1=m3032977.1.2.3 bus2=m1166366.1.2.3 length=1009.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6350529-1 phases=3 bus1=m1089199.1.2.3 bus2=m1089197.1.2.3 length=266.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5744331-1 phases=1 bus1=m1047478.3 bus2=l3254209.3 length=99.1 spacing=1ph-xx2_acsr4_dpx_C units=ft
~ normamps=200.00 emergamps=200.00
~ wires=[2_acsr,4_dpx]
new Line.ln5898059-3 phases=1 bus1=e182730.1 bus2=n1142109.1 length=78.8 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5952392-1 phases=3 bus1=m1209819.1.2.3 bus2=l2936216.1.2.3 length=164.0 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln5956461-1 phases=1 bus1=m1108340.3 bus2=l3085394.3 length=336.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5898059-2 phases=1 bus1=n1142109.1 bus2=l2729429.1 length=229.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6290210-1 phases=3 bus1=m1026979.1.2.3 bus2=m1026984.1.2.3 length=232.1 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln5591805-1 phases=1 bus1=l2673343.2 bus2=l2764436.2 length=355.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5503576-1 phases=3 bus1=m1125934.1.2.3 bus2=l2730163.1.2.3 length=207.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5532758-3 phases=3 bus1=q14413.1.2.3 bus2=m1026886.1.2.3 length=342.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6167748-1 phases=1 bus1=l3082992.1 bus2=m1047406.1 length=195.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6139658-1 phases=1 bus1=m1142801.2 bus2=l3217064.2 length=329.7 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5565094-1 phases=1 bus1=m1047768.2 bus2=p827554.2 length=13.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5768778-1 phases=1 bus1=m1010017.1 bus2=m1010016.1 length=593.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6440004-3 phases=1 bus1=n1147861.3 bus2=l3122818.3 length=200.8 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5768778-2 phases=1 bus1=m1010016.1 bus2=l3251807.1 length=463.6 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6492184-2 phases=1 bus1=m3016088.1 bus2=l3312692.1 length=153.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6440004-2 phases=1 bus1=m1026844.3 bus2=n1147861.3 length=24.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6229812-1 phases=1 bus1=m1026496.2 bus2=l2691959.2 length=151.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5714915-1 phases=1 bus1=l2955006.3 bus2=l2692600.3 length=196.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5774468-1 phases=1 bus1=m1069136.3 bus2=l2841638.3 length=159.3 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6047579-1 phases=1 bus1=l2822870.3 bus2=l2766725.3 length=209.1 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6108136-1 phases=3 bus1=m1069189.1.2.3 bus2=m1069184.1.2.3 length=84.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5959087-1 phases=3 bus1=196-29518.1.2.3 bus2=l3122816.1.2.3 length=296.7 spacing=3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,2_acsr,2_acsr,4_wpal]
new Line.ln5714038-1 phases=1 bus1=m1108264.2 bus2=m1108263.2 length=328.1 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5744366-1 phases=1 bus1=m1069348.3 bus2=m1069356.3 length=317.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2000703-1 phases=1 bus1=m2000702.2 bus2=m2000703.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5894206-1 phases=3 bus1=m1047720.1.2.3 bus2=l2895449.1.2.3 length=6.3 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5472393-1 phases=1 bus1=l2729427.2 bus2=m1047786.2 length=148.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5894206-4 phases=3 bus1=n1137005.1.2.3 bus2=m1047724.1.2.3 length=45.4 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5894206-3 phases=3 bus1=l2895449.1.2.3 bus2=n1137005.1.2.3 length=292.3 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5985348-1 phases=1 bus1=m1047787.2 bus2=l3157710.2 length=242.8 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5985348-2 phases=1 bus1=l3157710.2 bus2=m1047793.2 length=167.8 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5924720-2 phases=1 bus1=l2970811.1 bus2=m1027121.1 length=197.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5532745-1 phases=1 bus1=m1026969.2 bus2=m1026972.2 length=126.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5924720-1 phases=1 bus1=m1027121.1 bus2=m1027123.1 length=102.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5895771-3 phases=1 bus1=n1139264.1 bus2=m1069465.1 length=153.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5895771-2 phases=1 bus1=m1069466.1 bus2=n1139264.1 length=84.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6411392-1 phases=1 bus1=m1047368.2 bus2=l2841620.2 length=406.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6292463-1 phases=1 bus1=p827496.2 bus2=m1108262.2 length=15.0 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6290241-1 phases=1 bus1=m1026880.1 bus2=m1026874.1 length=241.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6163390-1 phases=3 bus1=l3103822.1.2.3 bus2=m1047577.1.2.3 length=384.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5741170-3 phases=1 bus1=m1026700.3 bus2=n1140821.3 length=36.6 spacing=1ph-xx4_acsr2_acsr_C units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,2_acsr]
new Line.ln5741170-2 phases=1 bus1=n1140821.3 bus2=l3189188.3 length=52.0 spacing=1ph-xx4_acsr2_acsr_C units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,2_acsr]
new Line.ln6380815-1 phases=1 bus1=l3066813.2 bus2=l2991910.2 length=282.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5986923-1 phases=1 bus1=m1027004.2 bus2=l2897765.2 length=478.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6231994-1 phases=1 bus1=m1069226.3 bus2=m1069227.3 length=34.3 spacing=1ph-xx4_wpal4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5800693-1 phases=3 bus1=m1009651.1.2.3 bus2=m1009650.1.2.3 length=29.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5956483-1 phases=1 bus1=m1069543.2 bus2=m1069535.2 length=221.7 spacing=1ph-x4_wpalx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln6169252-1 phases=3 bus1=m1047548.1.2.3 bus2=m1047552.1.2.3 length=63.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln2001303-1 phases=1 bus1=m2001302.1 bus2=m2001303.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5895816-3 phases=3 bus1=n1140825.1.2.3 bus2=l3216368.1.2.3 length=66.9 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5895816-2 phases=3 bus1=m1026706.1.2.3 bus2=n1140825.1.2.3 length=49.6 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5591697-1 phases=1 bus1=e206210.3 bus2=m1069225.3 length=15.1 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5715052-1 phases=3 bus1=m1166368.1.2.3 bus2=l2973833.1.2.3 length=344.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5852082-1 phases=1 bus1=m1026824.3 bus2=p859694.3 length=22.1 spacing=1ph-xx4_acsr1/0_acsr_C units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,1/0_acsr]
new Line.ln5835145-1 phases=1 bus1=m1026704.2 bus2=l2841634.2 length=537.9 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5653459-1 phases=1 bus1=m1089138.1 bus2=l2841628.1 length=323.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5863823-1 phases=3 bus1=m1089112.1.2.3 bus2=l3195356.1.2.3 length=128.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6073916-1 phases=3 bus1=l3067448.1.2.3 bus2=l2763407.1.2.3 length=835.0 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln5865233-1 phases=1 bus1=m1047744.1 bus2=l3178971.1 length=2.8 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6015795-1 phases=1 bus1=l2767414.3 bus2=m1108331.3 length=478.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6422015-1 phases=3 bus1=m1108402.1.2.3 bus2=m1108405.1.2.3 length=423.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln2001205-1 phases=1 bus1=m2001204.3 bus2=m2001205.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2000409-1 phases=1 bus1=m2000408.1 bus2=m2000409.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5501000-1 phases=1 bus1=m1026792.3 bus2=l2895461.3 length=179.6 spacing=1ph-2_acsrxx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5593238-1 phases=1 bus1=m1026344.1 bus2=l2991919.1 length=423.7 spacing=1ph-4_wpalxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln6201697-1 phases=3 bus1=m1026896.1.2.3 bus2=p827525.1.2.3 length=47.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln8961797-2 phases=1 bus1=l2897554.3 bus2=193-46661.3 length=393.7 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6047557-2 phases=3 bus1=m1069496.1.2.3 bus2=n1134475.1.2.3 length=195.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6047557-3 phases=3 bus1=n1134475.1.2.3 bus2=m1069497.1.2.3 length=109.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5472403-2 phases=3 bus1=n1140828.1.2.3 bus2=m1026708.1.2.3 length=39.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln8961797-1 phases=1 bus1=m1047633.3 bus2=l2897554.3 length=590.0 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5744344-1 phases=3 bus1=m1009724.1.2.3 bus2=m1009720.1.2.3 length=149.4 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5472403-3 phases=3 bus1=m1026706.1.2.3 bus2=n1140828.1.2.3 length=391.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6438273-2 phases=3 bus1=m1026700.1.2.3 bus2=n1140823.1.2.3 length=121.4 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln6438273-3 phases=3 bus1=n1140823.1.2.3 bus2=l2851933.1.2.3 length=198.3 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln5679695-1 phases=3 bus1=m1089202.1.2.3 bus2=m1089203.1.2.3 length=206.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln06534433_sw phases=3 bus1=m1125990.1.2.3 bus2=l3067478.1.2.3 length=208.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6350560-1 phases=1 bus1=l3216358.3 bus2=m1026826.3 length=150.2 spacing=1ph-4_acsrxx2_acsr_C units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_acsr,2_acsr]
new Line.ln6106582-1 phases=1 bus1=l2876812.1 bus2=l2970811.1 length=234.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5926296-1 phases=1 bus1=m1108265.2 bus2=m1108264.2 length=3179.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6139649-1 phases=1 bus1=l3160868.2 bus2=l3082988.2 length=87.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6411370-1 phases=1 bus1=l2710510.3 bus2=l3197628.3 length=198.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6381820-1 phases=3 bus1=m1125962.1.2.3 bus2=l3123452.1.2.3 length=404.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln2001009-1 phases=1 bus1=m2001008.2 bus2=m2001009.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6061815-1 phases=3 bus1=m1108398.1.2.3 bus2=m1108395.1.2.3 length=223.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6321412-1 phases=1 bus1=m1142835.3 bus2=m1142833.3 length=35.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5835167-6 phases=3 bus1=l3048221.1.2.3 bus2=d5835167-6_int.1.2.3 length=223.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5502523-1 phases=1 bus1=m1089163.3 bus2=l3066807.3 length=297.7 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6108123-1 phases=1 bus1=m1047813.2 bus2=l2973149.2 length=220.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5926306-1 phases=1 bus1=l3104128.1 bus2=l2673315.1 length=382.1 spacing=1ph-4_acsrxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5562931-1 phases=3 bus1=m1047522.1.2.3 bus2=m1047520.1.2.3 length=167.4 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5986945-1 phases=1 bus1=m1069629.2 bus2=m1069632.2 length=321.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5562931-3 phases=1 bus1=n1137996.3 bus2=l3178979.3 length=23.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5562931-2 phases=1 bus1=m1047558.3 bus2=n1137996.3 length=19.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6046143-1 phases=1 bus1=l2989596.2 bus2=l2822873.2 length=290.7 spacing=1ph-x4_wpalx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln6017290-1 phases=1 bus1=m1047767.2 bus2=l2860484.2 length=358.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6076266-1 phases=1 bus1=m1027123.1 bus2=l3008248.1 length=81.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6505948-2 phases=1 bus1=l2673317.1 bus2=l2710517.1 length=327.1 spacing=1ph-4_acsrxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6381855-1 phases=1 bus1=m1209788.3 bus2=m1209795.3 length=247.1 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2000000-1 phases=3 bus1=m1026354.1.2.3 bus2=m2000100.1.2.3 length=504.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5683842-1 phases=1 bus1=l2897791.2 bus2=m1069613.2 length=9.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6506306-2 phases=3 bus1=l2851933.1.2.3 bus2=l3207907.1.2.3 length=77.5 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln5776667-1 phases=1 bus1=m1089112.3 bus2=p827520.3 length=15.2 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5712507-1 phases=3 bus1=l2689691.1.2.3 bus2=m1009763.1.2.3 length=272.9 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln6134418-1 phases=1 bus1=m1125978.2 bus2=l3254869.2 length=338.4 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5985361-1 phases=3 bus1=e183472.1.2.3 bus2=l2989566.1.2.3 length=512.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6409872-3 phases=1 bus1=m4350438.2 bus2=l2935568.2 length=310.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5865238-1 phases=1 bus1=l3010564.3 bus2=l2710515.3 length=405.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6138612-1 phases=1 bus1=m1047318.3 bus2=l3254205.3 length=1266.0 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5928544-2 phases=1 bus1=p827503.3 bus2=n1137994.3 length=101.3 spacing=1ph-xx4_wpal4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln8979258-1 phases=3 bus1=l2990826.1.2.3 bus2=l2990827.1.2.3 length=521.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5928544-3 phases=1 bus1=n1137994.3 bus2=m1069484.3 length=184.9 spacing=1ph-xx4_wpal4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln6380806-1 phases=1 bus1=l3235244.1 bus2=m1069398.1 length=206.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6440070-1 phases=1 bus1=l2748132.1 bus2=l2689726.1 length=840.8 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2000912-1 phases=1 bus1=m2000911.3 bus2=m2000912.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6077780-1 phases=1 bus1=m1026849.1 bus2=m1026848.1 length=3.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5804792-1 phases=1 bus1=l2785519.1 bus2=l3104122.1 length=107.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5472372-1 phases=1 bus1=m1047326.1 bus2=m1047338.1 length=335.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5655685-1 phases=1 bus1=m1026709.3 bus2=p827561.3 length=18.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5896844-1 phases=1 bus1=m1108311.3 bus2=l2898526.3 length=81.0 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6199519-1 phases=1 bus1=m1047447.2 bus2=l2766722.2 length=323.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6411005-1 phases=3 bus1=m1108379.1.2.3 bus2=m1108380.1.2.3 length=131.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6411005-2 phases=3 bus1=m1108380.1.2.3 bus2=l2898495.1.2.3 length=280.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln2000200-1 phases=3 bus1=d2000100_int.1.2.3 bus2=m2000200.1.2.3 length=175.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5804802-1 phases=3 bus1=m1069136.1.2.3 bus2=m1069135.1.2.3 length=246.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6407748-2 phases=1 bus1=l3046854.2 bus2=m1047453.2 length=172.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6407748-1 phases=1 bus1=l3029504.2 bus2=l3046854.2 length=193.7 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6017295-1 phases=3 bus1=d6017295-1_int.1.2.3 bus2=m1069393.1.2.3 length=381.6 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6350547-1 phases=1 bus1=l3254219.3 bus2=l3254220.3 length=210.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5714051-1 phases=3 bus1=l3197636.1.2.3 bus2=m1047424.1.2.3 length=296.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5774451-1 phases=1 bus1=l3066809.3 bus2=m1069487.3 length=208.7 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5623388-1 phases=1 bus1=l2691936.1 bus2=m1026941.1 length=240.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6047588-1 phases=1 bus1=m1026488.2 bus2=d6047588-1_int.2 length=17.9 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln81048088-1 phases=1 bus1=m1108378.1 bus2=p904451.1 length=23.0 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6106511-1 phases=3 bus1=196-36167.1.2.3 bus2=l3011298.1.2.3 length=267.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5895780-3 phases=3 bus1=d5895780-3_int.1.2.3 bus2=l2991914.1.2.3 length=184.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5473436-1 phases=3 bus1=m1142828.1.2.3 bus2=l2674047.1.2.3 length=1.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5473436-2 phases=3 bus1=l2674047.1.2.3 bus2=l2692655.1.2.3 length=199.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5513564-1 phases=3 bus1=r20185.1.2.3 bus2=d5513564-1_int.1.2.3 length=69.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6140776-1 phases=1 bus1=m1026769.1 bus2=d6140776-1_int.1 length=22.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5829253-1 phases=1 bus1=m1027038.2 bus2=l2731712.2 length=195.1 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5594151-1 phases=1 bus1=m1108483.1 bus2=m1108486.1 length=104.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln247171 phases=1 bus1=f739844.2 bus2=l0247171.2 length=100.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5533786-1 phases=3 bus1=m1142865.1.2.3 bus2=l3030197.1.2.3 length=201.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5744323-1 phases=1 bus1=m1089094.3 bus2=m1069147.3 length=200.8 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5472394-1 phases=3 bus1=m1026708.1.2.3 bus2=m1026709.1.2.3 length=2.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5927382-1 phases=1 bus1=m1209782.1 bus2=l3217056.1 length=241.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5863746-1 phases=1 bus1=m1009770.2 bus2=m1009771.2 length=28.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5562918-1 phases=1 bus1=m1108262.2 bus2=m1108261.2 length=15.0 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5532788-3 phases=1 bus1=n1140822.3 bus2=l2935560.3 length=147.3 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5895793-1 phases=3 bus1=l3104136.1.2.3 bus2=l2822872.1.2.3 length=467.6 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5958705-1 phases=1 bus1=e182726.2 bus2=l2766744.2 length=245.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6169248-1 phases=3 bus1=l2879070.1.2.3 bus2=l3216345.1.2.3 length=293.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5503546-1 phases=3 bus1=m1125994.1.2.3 bus2=l2730149.1.2.3 length=72.7 spacing=3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_wpal]
new Line.ln5650219-1 phases=3 bus1=m1026700.1.2.3 bus2=m1026706.1.2.3 length=280.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6198028-1 phases=1 bus1=m1069524.1 bus2=l2820533.1 length=200.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5532788-2 phases=1 bus1=m1026706.3 bus2=n1140822.3 length=36.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5715017-1 phases=1 bus1=m1108350.3 bus2=l3198356.3 length=227.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5473449-1 phases=3 bus1=l2936279.1.2.3 bus2=l3179678.1.2.3 length=333.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6230793-1 phases=1 bus1=m1209748.2 bus2=l3142099.2 length=263.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6108144-1 phases=3 bus1=m1026795.1.2.3 bus2=m1026786.1.2.3 length=242.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5895803-1 phases=1 bus1=m1069550.2 bus2=m1069544.2 length=305.0 spacing=1ph-x4_wpalx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5986928-1 phases=1 bus1=l2991910.2 bus2=l2879072.2 length=148.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5744358-1 phases=1 bus1=m1026703.3 bus2=l2973166.3 length=239.6 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5593221-1 phases=1 bus1=m1069484.3 bus2=l2785517.3 length=408.6 spacing=1ph-xx4_wpal4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln6344714-1 phases=1 bus1=m1010008.1 bus2=m1010007.1 length=7.5 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5653460-6 phases=3 bus1=m3768670.1.2.3 bus2=l3235254.1.2.3 length=243.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln247160 phases=1 bus1=f739841.2 bus2=l0247160.2 length=100.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5798823-1 phases=1 bus1=m1142808.2 bus2=l3160868.2 length=301.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5653460-5 phases=3 bus1=l3216345.1.2.3 bus2=m3768670.1.2.3 length=248.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6047566-1 phases=3 bus1=l2673313.1.2.3 bus2=m1027011.1.2.3 length=214.9 spacing=3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,2_acsr,2_acsr,4_wpal]
new Line.ln6129680-2 phases=1 bus1=m1047521.1 bus2=n1136665.1 length=36.8 spacing=1ph-2/0_acsrxx2_acsr_A units=ft
~ normamps=300.00 emergamps=300.00
~ wires=[2/0_acsr,2_acsr]
new Line.ln247162 phases=1 bus1=f739842.2 bus2=l0247162.2 length=100.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6129680-3 phases=1 bus1=n1136665.1 bus2=l2685809.1 length=98.2 spacing=1ph-2/0_acsrxx2_acsr_A units=ft
~ normamps=300.00 emergamps=300.00
~ wires=[2/0_acsr,2_acsr]
new Line.ln5859996-1 phases=1 bus1=m1069464.2 bus2=p873787.2 length=20.5 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5896831-1 phases=1 bus1=m1142799.2 bus2=m1142798.2 length=330.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6230695-1 phases=1 bus1=m1108486.1 bus2=l3067447.1 length=46.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln8976560-3 phases=1 bus1=221-703009.3 bus2=l3150961.3 length=111.5 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln8976560-2 phases=1 bus1=m1125943.3 bus2=221-703009.3 length=17.1 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln6496337-2 phases=1 bus1=m3021569.2 bus2=l3315860.2 length=520.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5473414-1 phases=3 bus1=m1209814.1.2.3 bus2=m1209811.1.2.3 length=350.9 spacing=3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,397_acsr]
new Line.ln5712475-1 phases=1 bus1=m1069417.2 bus2=p901910.2 length=14.2 spacing=1ph-x2_acsrx1/0_tpx_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,1/0_tpx]
new Line.ln5970852-1 phases=1 bus1=m1069311.1 bus2=m1069312.1 length=86.8 spacing=1ph-xx2_acsr2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6229794-1 phases=1 bus1=l2673310.1 bus2=l3104121.1 length=258.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5805767-1 phases=1 bus1=l3198356.3 bus2=m1108345.3 length=199.7 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6258530-1 phases=1 bus1=m1166356.1 bus2=l2727019.1 length=201.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5803270-3 phases=1 bus1=n1139544.3 bus2=l2897776.3 length=87.3 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5818176-1 phases=1 bus1=l2673322.2 bus2=l2859391.2 length=162.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5803270-2 phases=1 bus1=m1069225.3 bus2=n1139544.3 length=40.1 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_wpal,4_wpal]
new Line.ln5895812-1 phases=3 bus1=m1069382.1.2.3 bus2=l2822877.1.2.3 length=127.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6047575-2 phases=1 bus1=m1047566.1 bus2=n1137995.1 length=20.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6018333-1 phases=1 bus1=m1209751.2 bus2=m1209750.2 length=12.6 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2000903-1 phases=1 bus1=m2000902.3 bus2=m2000903.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6047575-3 phases=1 bus1=n1137995.1 bus2=l3141401.1 length=84.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5508630-1 phases=3 bus1=m1166376.1.2.3 bus2=l2842384.1.2.3 length=17.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6170291-1 phases=1 bus1=l2711224.2 bus2=m1125905.2 length=223.6 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5866266-1 phases=1 bus1=l3067506.3 bus2=m1166386.3 length=174.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln81018876-1 phases=1 bus1=m1069312.1 bus2=p873801.1 length=23.1 spacing=1p_1/0_axnj_db_A units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5956501-1 phases=1 bus1=m1047299.3 bus2=l3104157.3 length=180.6 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6103924-1 phases=1 bus1=m1089203.1 bus2=p895087.1 length=20.9 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6229804-1 phases=1 bus1=l2860488.2 bus2=m1026308.2 length=175.7 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6286109-1 phases=3 bus1=m1125960.1.2.3 bus2=m1125962.1.2.3 length=41.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5865247-1 phases=1 bus1=m1026704.2 bus2=l2991915.2 length=180.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6201702-2 phases=1 bus1=n1147866.1 bus2=m1026713.1 length=103.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln81354563-2 phases=1 bus1=m3763624.3 bus2=p1121283.3 length=32.7 spacing=1p_1/0_axnj_db_C units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5744336-1 phases=3 bus1=m1027013.1.2.3 bus2=m1027023.1.2.3 length=323.6 spacing=3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,2_acsr,2_acsr,4_wpal]
new Line.ln6380819-1 phases=1 bus1=m1047471.2 bus2=l2879077.2 length=313.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6413568-1 phases=1 bus1=m1069500.1 bus2=p827549.1 length=15.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6987572-4 phases=1 bus1=m1047490.1 bus2=p1164481.1 length=119.5 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6163394-1 phases=1 bus1=m1008753.2 bus2=m1026307.2 length=969.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6106657-1 phases=3 bus1=m1069481.1.2.3 bus2=l2745848.1.2.3 length=88.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5502549-1 phases=1 bus1=m1009763.2 bus2=l2673322.2 length=105.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6352702-1 phases=1 bus1=m1069438.3 bus2=p827575.3 length=33.0 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln8979249-2 phases=3 bus1=221-311609.1.2.3 bus2=l2915542.1.2.3 length=136.6 spacing=3p_1/0_axnj_db_ABC units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3,1/0_al_15kv_1/3,1/0_al_15kv_1/3]
new Line.ln8979249-1 phases=3 bus1=p850072.1.2.3 bus2=221-311609.1.2.3 length=13.3 spacing=3p_1/0_axnj_db_ABC units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3,1/0_al_15kv_1/3,1/0_al_15kv_1/3]
new Line.ln2000707-1 phases=1 bus1=m2000706.2 bus2=m2000707.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5531956-1 phases=1 bus1=l2748143.1 bus2=l3251854.1 length=220.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2001010-1 phases=1 bus1=m2001009.2 bus2=m2001010.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6228304-1 phases=1 bus1=m1069595.2 bus2=l2916619.2 length=164.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6411369-1 phases=1 bus1=l2785518.3 bus2=l2766717.3 length=250.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5472363-1 phases=1 bus1=m1047433.1 bus2=m1047434.1 length=300.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5532753-1 phases=3 bus1=l3122821.1.2.3 bus2=m1047486.1.2.3 length=452.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5761784-1 phases=3 bus1=m1069498.1.2.3 bus2=m1069499.1.2.3 length=322.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6106559-1 phases=1 bus1=m1069640.2 bus2=l2804269.2 length=331.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6170336-1 phases=1 bus1=m1166358.3 bus2=l3030205.3 length=201.8 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6290219-1 phases=1 bus1=m1026387.1 bus2=l3104132.1 length=232.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6199528-1 phases=1 bus1=m1047358.1 bus2=l3197644.1 length=67.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6879074-1 phases=1 bus1=m1026960.1 bus2=m3729981.1 length=85.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6229817-1 phases=1 bus1=m1069544.2 bus2=l2804272.2 length=51.7 spacing=1ph-x2_acsrx1/0_tpx_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,1/0_tpx]
new Line.ln5774486-1 phases=1 bus1=m1026820.3 bus2=l3141403.3 length=194.3 spacing=1ph-2_acsrxx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6048626-1 phases=3 bus1=m1142868.1.2.3 bus2=m1142869.1.2.3 length=177.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5593234-1 phases=3 bus1=m1089115.1.2.3 bus2=m1089112.1.2.3 length=300.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6350538-1 phases=3 bus1=m1026950.1.2.3 bus2=m1026954.1.2.3 length=345.8 spacing=3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,2_acsr,2_acsr,4_wpal]
new Line.ln5861084-1 phases=1 bus1=m1125968.3 bus2=p895107.3 length=27.7 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5472350-1 phases=1 bus1=m1069154.2 bus2=l3104120.2 length=210.7 spacing=1ph-x4_wpalx2_acsr_B units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_wpal,2_acsr]
new Line.ln5532740-1 phases=1 bus1=m1089170.3 bus2=l3029497.3 length=155.4 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6017282-1 phases=1 bus1=m1009840.2 bus2=l3216338.2 length=305.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6108131-1 phases=3 bus1=l2916608.1.2.3 bus2=m1027002.1.2.3 length=284.0 spacing=3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,2_acsr,2_acsr,4_wpal]
new Line.ln6320329-1 phases=3 bus1=l3048206.1.2.3 bus2=m1069156.1.2.3 length=196.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6506314-2 phases=1 bus1=l2767408.3 bus2=l3217053.3 length=148.8 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6201670-1 phases=3 bus1=l3160863.1.2.3 bus2=l2730108.1.2.3 length=1019.6 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln6259989-1 phases=3 bus1=r18241.1.2.3 bus2=m1047763.1.2.3 length=226.5 spacing=3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_wpal]
new Line.ln5835175-1 phases=1 bus1=m1047453.2 bus2=l2785547.2 length=252.8 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5894312-1 phases=1 bus1=l2879075.1 bus2=l3251830.1 length=195.1 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln5865225-1 phases=1 bus1=m1009824.2 bus2=l2822857.2 length=176.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5716232-1 phases=1 bus1=e182731.2 bus2=m1026327.2 length=141.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5502527-1 phases=1 bus1=m1047796.2 bus2=l3010562.2 length=400.9 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2001308-1 phases=1 bus1=m2001307.1 bus2=m2001308.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5746548-1 phases=3 bus1=e182732.1.2.3 bus2=m1026760.1.2.3 length=30.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6505944-3 phases=3 bus1=n1138595.1.2.3 bus2=m3036167.1.2.3 length=386.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6260002-1 phases=1 bus1=m1026810.3 bus2=l2914324.3 length=444.6 spacing=1ph-2_acsrxx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5985339-1 phases=1 bus1=p827534.1 bus2=m1069130.1 length=16.3 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6505944-2 phases=3 bus1=p827563.1.2.3 bus2=n1138595.1.2.3 length=22.0 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5985339-2 phases=1 bus1=m1069130.1 bus2=l3085396.1 length=258.5 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5684911-1 phases=3 bus1=m1142815.1.2.3 bus2=m1142814.1.2.3 length=483.7 spacing=3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr,4_acsr,4_acsr]
new Line.ln6169257-1 phases=3 bus1=m1026861.1.2.3 bus2=m1026858.1.2.3 length=534.6 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5835140-1 phases=3 bus1=l2879073.1.2.3 bus2=m1069205.1.2.3 length=205.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5472385-1 phases=1 bus1=m1069567.2 bus2=l2691966.2 length=269.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5804837-1 phases=1 bus1=m1026492.2 bus2=l3048231.2 length=175.9 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6078692-1 phases=3 bus1=m1209822.1.2.3 bus2=m1209823.1.2.3 length=187.0 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln5803302-1 phases=1 bus1=m1010003.1 bus2=l2989571.1 length=195.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5683829-1 phases=1 bus1=m1026394.1 bus2=m1026393.1 length=142.0 spacing=1ph-4_acsrxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln6163946-1 phases=1 bus1=p873787.2 bus2=m1069463.2 length=48.5 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6138616-1 phases=1 bus1=m1009763.2 bus2=l2766730.2 length=81.7 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5924697-1 phases=1 bus1=m1069174.3 bus2=l2841630.3 length=306.1 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6290228-2 phases=3 bus1=m1069514.1.2.3 bus2=n1136657.1.2.3 length=40.2 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5831676-1 phases=1 bus1=m1069600.2 bus2=l3102793.2 length=190.0 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5803257-1 phases=1 bus1=m1026705.3 bus2=l2710532.3 length=115.0 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6290228-5 phases=3 bus1=r42246.1.2.3 bus2=l2691967.1.2.3 length=139.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5562936-1 phases=1 bus1=m1026377.1 bus2=m1026378.1 length=190.5 spacing=1ph-4_wpalxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln6436903-4 phases=1 bus1=m3037453.3 bus2=l2785546.3 length=11.2 spacing=1ph-2_acsrxx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6290228-6 phases=3 bus1=n1136657.1.2.3 bus2=d6290228-6_int.1.2.3 length=174.7 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6409778-1 phases=3 bus1=l2898495.1.2.3 bus2=l2952003.1.2.3 length=461.5 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6290228-7 phases=3 bus1=q16642_cap.1.2.3 bus2=r42246.1.2.3 length=14.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5776672-1 phases=1 bus1=p827574.1 bus2=l3160123.1 length=199.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6108153-1 phases=1 bus1=l3178976.1 bus2=m1026779.1 length=297.1 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5472376-1 phases=1 bus1=l2879081.1 bus2=m1026682.1 length=184.5 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6049824-1 phases=1 bus1=m1069461.1 bus2=p827574.1 length=28.5 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6199515-1 phases=1 bus1=m1047828.2 bus2=l2954346.2 length=67.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5985365-1 phases=1 bus1=m1166407.3 bus2=l2952007.3 length=493.8 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6077784-1 phases=3 bus1=l2822871.1.2.3 bus2=m1026872.1.2.3 length=197.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6047607-1 phases=1 bus1=l2785547.2 bus2=m1047457.2 length=129.1 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6047584-1 phases=3 bus1=m1047345.1.2.3 bus2=l2991922.1.2.3 length=179.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5861005-3 phases=3 bus1=q1301.1.2.3 bus2=l3160872.1.2.3 length=46.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5861005-2 phases=3 bus1=196-31070.1.2.3 bus2=d5861005-2_int.1.2.3 length=20.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6200442-1 phases=1 bus1=m1166391.3 bus2=m1166394.3 length=283.3 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5837361-8 phases=3 bus1=n1147867.1.2.3 bus2=d5837361-8_int.1.2.3 length=19.4 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5653486-1 phases=1 bus1=l2991933.3 bus2=l3122837.3 length=273.2 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6077807-1 phases=1 bus1=m1027027.3 bus2=l2766746.3 length=384.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6017299-1 phases=3 bus1=m1069184.1.2.3 bus2=m1069175.1.2.3 length=209.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5714055-1 phases=1 bus1=m1047344.1 bus2=l2897772.1 length=233.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5799561-2 phases=3 bus1=l3081380.1.2.3 bus2=d5799561-2_int.1.2.3 length=302.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5799561-1 phases=3 bus1=m1142843.1.2.3 bus2=l3081380.1.2.3 length=362.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6326450-1 phases=3 bus1=e184626.1.2.3 bus2=m1166377.1.2.3 length=33.9 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5837361-7 phases=3 bus1=m1069456.1.2.3 bus2=n1147867.1.2.3 length=74.4 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6134414-1 phases=1 bus1=p895089.3 bus2=l3235242.3 length=198.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5654470-1 phases=1 bus1=m1142826.2 bus2=m1125940.2 length=940.5 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln2000400-1 phases=3 bus1=m2000300.1.2.3 bus2=m2000400.1.2.3 length=473.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5745355-1 phases=3 bus1=l2786266.1.2.3 bus2=m1166375.1.2.3 length=113.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5683807-1 phases=1 bus1=m1047718.1 bus2=m1047721.1 length=178.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5744327-1 phases=1 bus1=m1047834.2 bus2=l3197624.2 length=308.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6320338-1 phases=1 bus1=m1026920.2 bus2=l2729408.2 length=79.5 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5563942-5 phases=3 bus1=q16483_cap.1.2.3 bus2=r42247.1.2.3 length=17.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6195664-1 phases=1 bus1=m1047420.1 bus2=m1047419.1 length=41.4 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6025724-2 phases=1 bus1=m1047580.3 bus2=n1136672.3 length=34.7 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6376708-1 phases=1 bus1=p895102.2 bus2=m1125978.2 length=32.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5756001-1 phases=1 bus1=m1047314.1 bus2=m1047311.1 length=73.2 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6290206-1 phases=1 bus1=m1108368.3 bus2=l2897770.3 length=230.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6138593-1 phases=1 bus1=l2748125.3 bus2=l2673303.3 length=177.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6350543-1 phases=3 bus1=m1026662.1.2.3 bus2=l2673319.1.2.3 length=468.7 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6256144-4 phases=3 bus1=l2804249.1.2.3 bus2=n1139547.1.2.3 length=233.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5591284-1 phases=3 bus1=l2673319.1.2.3 bus2=m1026658.1.2.3 length=109.2 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5591284-2 phases=3 bus1=m1026658.1.2.3 bus2=m1026655.1.2.3 length=234.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5745257-1 phases=3 bus1=m1125976.1.2.3 bus2=m1125987.1.2.3 length=567.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6256144-3 phases=3 bus1=n1139547.1.2.3 bus2=l2688693.1.2.3 length=279.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6256144-1 phases=3 bus1=l2688693.1.2.3 bus2=l2688692.1.2.3 length=128.5 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6201702-3 phases=1 bus1=p827560.1 bus2=n1147866.1 length=45.4 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5624381-1 phases=1 bus1=m1166355.1 bus2=l2805035.1 length=214.1 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5589096-1 phases=1 bus1=m1166375.1 bus2=p895080.1 length=32.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6292614-1 phases=1 bus1=m1142832.3 bus2=p829962.3 length=15.0 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6230797-1 phases=1 bus1=l3082988.2 bus2=m1149225.2 length=226.9 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6229785-1 phases=1 bus1=m1008733.2 bus2=l3216339.2 length=272.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6047562-1 phases=1 bus1=m1047777.2 bus2=m1047780.2 length=300.3 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5502540-1 phases=1 bus1=m1026324.2 bus2=m1026323.2 length=182.4 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5621857-3 phases=1 bus1=n1140517.1 bus2=l3157718.1 length=332.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6170256-1 phases=3 bus1=l3067478.1.2.3 bus2=m1125994.1.2.3 length=343.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5956469-1 phases=1 bus1=l2972704.3 bus2=l3263051.3 length=174.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6048635-1 phases=1 bus1=m1209763.2 bus2=l2936275.2 length=344.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5621857-2 phases=1 bus1=p901934.1 bus2=n1140517.1 length=46.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5653464-1 phases=1 bus1=m1026308.2 bus2=l2991918.2 length=61.6 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6255312-1 phases=1 bus1=m1026812.3 bus2=l3122847.3 length=284.8 spacing=1ph-2_acsrxx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6379450-3 phases=1 bus1=n1147865.1 bus2=l2895489.1 length=395.6 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5987956-1 phases=1 bus1=m1209750.2 bus2=l3086075.2 length=378.4 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6138603-1 phases=1 bus1=m1026946.2 bus2=m1026940.2 length=421.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5714042-1 phases=1 bus1=m1047824.2 bus2=l3122810.2 length=256.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6108140-2 phases=1 bus1=m1026662.1 bus2=n1141473.1 length=45.7 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6108140-3 phases=1 bus1=n1141473.1 bus2=l3216350.1 length=135.3 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6379450-2 phases=1 bus1=m1027055.1 bus2=n1147865.1 length=55.0 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6411387-1 phases=1 bus1=m1047521.1 bus2=l2954353.1 length=39.0 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5563942-3 phases=3 bus1=r42247.1.2.3 bus2=m1149233.1.2.3 length=130.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5563942-4 phases=3 bus1=m1149235.1.2.3 bus2=d5563942-4_int.1.2.3 length=102.1 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5472341-1 phases=1 bus1=m1026472.2 bus2=d5472341-1_int.2 length=20.7 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5835127-1 phases=1 bus1=m1027001.2 bus2=m1027004.2 length=301.4 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5957493-1 phases=3 bus1=m1125917.1.2.3 bus2=m1125914.1.2.3 length=298.4 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5833631-1 phases=1 bus1=m1108350.3 bus2=m1108360.3 length=780.1 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6047571-1 phases=1 bus1=l2691950.3 bus2=l2916609.3 length=232.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6199524-1 phases=1 bus1=m1026330.2 bus2=l2785526.2 length=356.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6229798-1 phases=1 bus1=m1047777.2 bus2=l3178975.2 length=1797.7 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2000907-1 phases=1 bus1=m2000906.3 bus2=m2000907.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6350556-2 phases=3 bus1=m1069517.1.2.3 bus2=n1136367.1.2.3 length=94.1 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6350556-3 phases=3 bus1=n1136367.1.2.3 bus2=m1069515.1.2.3 length=126.3 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5774460-1 phases=1 bus1=l3122820.1 bus2=l3141398.1 length=194.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6061820-1 phases=1 bus1=m1108395.2 bus2=m1108410.2 length=606.4 spacing=1p_1/0_axnj_db_B units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3]
new Line.ln5926332-1 phases=1 bus1=m1047457.2 bus2=l3139086.2 length=219.9 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2000413-1 phases=1 bus1=m2000412.1 bus2=m2000413.1 length=158.2 spacing=1ph-x2_acsrx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6261021-1 phases=3 bus1=m1209787.1.2.3 bus2=l2823611.1.2.3 length=408.0 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6229808-1 phases=1 bus1=m1026335.1 bus2=l2804259.1 length=229.3 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6320325-1 phases=1 bus1=m1047723.1 bus2=m1047729.1 length=303.2 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6260019-1 phases=3 bus1=l2841626.1.2.3 bus2=l3235266.1.2.3 length=306.9 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5774495-1 phases=3 bus1=l2991939.1.2.3 bus2=l3216367.1.2.3 length=307.6 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5895767-1 phases=1 bus1=l3141389.1 bus2=l2860477.1 length=248.9 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln2001014-1 phases=1 bus1=m2001013.2 bus2=m2001014.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6290215-1 phases=3 bus1=m1026780.1.2.3 bus2=m1026774.1.2.3 length=351.3 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5562927-1 phases=1 bus1=m1047442.2 bus2=m1047444.2 length=225.8 spacing=1ph-x4_wpalx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5866235-1 phases=1 bus1=m1108257.2 bus2=l3142078.2 length=1436.1 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6258463-1 phases=1 bus1=m1149249.3 bus2=m1142880.3 length=761.8 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5804811-1 phases=1 bus1=l3029510.2 bus2=l2729409.2 length=354.8 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6077771-1 phases=1 bus1=m1009824.2 bus2=l2954338.2 length=100.8 spacing=1ph-x4_wpalx1/0_tpx_B units=ft
~ normamps=150.00 emergamps=150.00
~ wires=[4_wpal,1/0_tpx]
new Line.ln6025724-5 phases=1 bus1=n1136672.3 bus2=l3253995.3 length=39.9 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6411365-1 phases=1 bus1=l2822861.1 bus2=l2841616.1 length=676.7 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6259998-2 phases=1 bus1=m1026795.3 bus2=n1140522.3 length=44.5 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6259998-3 phases=1 bus1=n1140522.3 bus2=l2822870.3 length=51.7 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5472367-1 phases=1 bus1=m1047318.3 bus2=l2841637.3 length=240.3 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5593230-1 phases=1 bus1=m1069393.2 bus2=m1069408.2 length=229.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6349988-1 phases=1 bus1=l2821010.3 bus2=m1026773.3 length=357.6 spacing=1ph-4_acsrxx4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6199546-1 phases=1 bus1=m1069530.2 bus2=m1069526.2 length=87.8 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6017286-1 phases=1 bus1=l2785512.2 bus2=m1047813.2 length=387.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6350534-1 phases=1 bus1=m1047374.2 bus2=l2879065.2 length=392.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5623397-1 phases=1 bus1=m1047755.1 bus2=m1047751.1 length=240.4 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5956456-1 phases=1 bus1=m1026990.2 bus2=m1027001.2 length=836.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln8940662-1 phases=3 bus1=m1209774.1.2.3 bus2=221-242079.1.2.3 length=14.2 spacing=3p_1/0_axnj_db_ABC units=ft
~ normamps=200.00 emergamps=250.00
~ CNCables=[1/0_al_15kv_1/3,1/0_al_15kv_1/3,1/0_al_15kv_1/3]
new Line.ln5926310-3 phases=3 bus1=n1140817.1.2.3 bus2=l3235258.1.2.3 length=51.8 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln2001210-1 phases=1 bus1=m2001209.3 bus2=m2001210.3 length=158.2 spacing=1ph-x2_acsrx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6228396-1 phases=1 bus1=l2916619.2 bus2=l2727008.2 length=314.3 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6411378-1 phases=1 bus1=l2897776.3 bus2=l3254215.3 length=476.8 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6437757-1 phases=1 bus1=m1047486.1 bus2=l3177665.1 length=60.0 spacing=1ph-2_acsrxx4_acsr_A units=ft
~ normamps=200.00 emergamps=200.00
~ wires=[2_acsr,4_acsr]
new Line.ln5926310-2 phases=3 bus1=m1026744.1.2.3 bus2=n1140817.1.2.3 length=96.9 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln2001001-1 phases=1 bus1=m2001000.2 bus2=m2001001.2 length=158.2 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5472354-1 phases=3 bus1=m1027039.1.2.3 bus2=m1027043.1.2.3 length=88.7 spacing=3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,2_acsr,2_acsr,4_wpal]
new Line.ln6259985-1 phases=1 bus1=l2841619.3 bus2=l2785515.3 length=382.1 spacing=1ph-xx4_wpal4_wpal_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6274208-2 phases=3 bus1=l2896685.1.2.3 bus2=m1089185.1.2.3 length=78.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln6048524-1 phases=1 bus1=l2767343.3 bus2=l2804957.3 length=221.4 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln6274208-1 phases=3 bus1=m1108395.1.2.3 bus2=l2896685.1.2.3 length=310.8 spacing=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC units=ft
~ normamps=225.00 emergamps=300.00
~ wires=[2/0_acsr,2/0_acsr,2/0_acsr,2_acsr]
new Line.ln5623407-1 phases=1 bus1=m1026339.2 bus2=l3029507.2 length=289.8 spacing=1ph-x2_acsrx2_acsr_B units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6506310-2 phases=3 bus1=m1125988.1.2.3 bus2=l2767340.1.2.3 length=236.9 spacing=3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal,4_wpal,4_wpal]
new Line.ln6199511-1 phases=1 bus1=l2897767.3 bus2=l3254208.3 length=426.8 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5622467-1 phases=3 bus1=m1186061.1.2.3 bus2=l3139366.1.2.3 length=461.5 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln6407206-1 phases=1 bus1=p895113.3 bus2=l2711225.3 length=225.9 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5683816-1 phases=3 bus1=m1047699.1.2.3 bus2=l2935554.1.2.3 length=263.2 spacing=3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal,4_wpal,4_wpal]
new Line.ln5865229-1 phases=1 bus1=m1026987.2 bus2=m1026990.2 length=187.2 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5531195-1 phases=3 bus1=m1108298.1.2.3 bus2=196-36167.1.2.3 length=128.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5927297-1 phases=1 bus1=l2842330.3 bus2=l3086002.3 length=187.5 spacing=1ph-xx4_acsr4_acsr_C units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5622467-4 phases=3 bus1=l3139366.1.2.3 bus2=m4362177.1.2.3 length=379.3 spacing=3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr,2_acsr,2_acsr]
new Line.ln6350569-1 phases=1 bus1=m1047809.2 bus2=m1047812.2 length=267.3 spacing=1ph-x4_acsrx4_wpal_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_wpal]
new Line.ln5989332-1 phases=1 bus1=p829978.1 bus2=l2992656.1 length=181.9 spacing=1ph-4_wpalxx4_wpal_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_wpal]
new Line.ln6014135-1 phases=1 bus1=m1047312.1 bus2=p893163.1 length=13.6 spacing=1ph-4_wpalxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_wpal,4_acsr]
new Line.ln5744371-1 phases=1 bus1=m1026890.1 bus2=l2954357.1 length=168.6 spacing=1ph-4_acsrxx4_acsr_A units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5986919-1 phases=1 bus1=l2954339.2 bus2=l3048200.2 length=205.9 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5652983-1 phases=1 bus1=m1026773.3 bus2=m1026777.3 length=101.2 spacing=1ph-2_acsrxx2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln6078768-1 phases=3 bus1=m1125914.1.2.3 bus2=l2917328.1.2.3 length=137.8 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln5472389-1 phases=1 bus1=l3254230.1 bus2=m1047711.1 length=310.5 spacing=1ph-2_acsrxx2_acsr_A units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]
new Line.ln5534970-1 phases=3 bus1=l2841633.1.2.3 bus2=d5534970-1_int.1.2.3 length=349.6 spacing=3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC units=ft
~ normamps=450.00 emergamps=600.00
~ wires=[397_acsr,397_acsr,397_acsr,2/0_acsr]
new Line.ln6505940-2 phases=1 bus1=m1047786.2 bus2=l3048207.2 length=228.0 spacing=1ph-x4_acsrx4_acsr_B units=ft
~ normamps=90.00 emergamps=130.00
~ wires=[4_acsr,4_acsr]
new Line.ln5717630-1 phases=1 bus1=m1166393.3 bus2=m1166395.3 length=215.4 spacing=1ph-xx2_acsr2_acsr_C units=ft
~ normamps=100.00 emergamps=175.00
~ wires=[2_acsr,2_acsr]

new Line.hvmv_sub_connector phases=3 bus1=hvmv11sub1_lsb.1.2.3 bus2=hvmv_sub1_48332.1.2.3 length=1.0 units=m
~ normamps=400.00 emergamps=600.00
~ r1=0.000001 x1=0.000010 c1=0.000000 r0=0.000001 x0=0.000010 c0=0.000000
new Line.ln5513564-2 phases=3 bus1=l2823592_cap.1.2.3 bus2=r20185.1.2.3 length=1.0 units=m
~ normamps=400.00 emergamps=600.00
~ r1=0.001000 x1=0.001000 c1=0.000000 r0=0.001000 x0=0.001000 c0=0.000000

new Reactor.hvmv_sub_hsb phases=3 bus1=sourcebus.1.2.3 bus2=hvmv115_hsb1.1.2.3
~ normamps=400.00 emergamps=400.00
~ r=0.000000 x=14.798307

new Transformer.1089-dies1 phases=3 windings=2 xhl=5.750000 %imag=0.000 %noloadloss=0.000
~ normamps=38.19 emergamps=52.08
~ wdg=1 bus=m1089220 conn=w kv=12.470 kva=750.0 %r=0.200000
~ wdg=2 bus=m1089der480-2 conn=w kv=0.480 kva=750.0 %r=0.200000
new Transformer.1089-lng1 phases=3 windings=2 xhl=5.750000 %imag=0.000 %noloadloss=0.000
~ normamps=101.86 emergamps=138.90
~ wdg=1 bus=m1089186 conn=w kv=12.470 kva=2000.0 %r=0.200000
~ wdg=2 bus=m1089der480-1 conn=w kv=0.480 kva=2000.0 %r=0.200000
new Transformer.1209-wt123 phases=3 windings=2 xhl=5.750000 %imag=0.000 %noloadloss=0.000
~ normamps=12.73 emergamps=17.36
~ wdg=1 bus=m1186000 conn=w kv=12.470 kva=250.0 %r=0.200000
~ wdg=2 bus=m1186der480-1 conn=w kv=0.480 kva=250.0 %r=0.200000
new Transformer.hvmv69_11sub3 phases=3 windings=2 xhl=7.940000 %imag=0.000 %noloadloss=0.000
~ normamps=184.08 emergamps=251.02
~ wdg=1 bus=hvmv69sub3_hsb conn=w kv=69.000 kva=20000.0 %r=0.670000
~ wdg=2 bus=regxfmr_hvmv11sub3_lsb conn=w kv=12.470 kva=20000.0 %r=0.670000
new Transformer.hvmv69_11sub2 phases=3 windings=2 xhl=7.940000 %imag=0.000 %noloadloss=0.000
~ normamps=184.08 emergamps=251.02
~ wdg=1 bus=hvmv69sub2_hsb conn=w kv=69.000 kva=20000.0 %r=0.670000
~ wdg=2 bus=regxfmr_hvmv11sub2_lsb conn=w kv=12.470 kva=20000.0 %r=0.670000
new Transformer.hvmv115_69sub phases=3 windings=2 xhl=7.050000 %imag=0.000 %noloadloss=0.000
~ normamps=414.19 emergamps=564.80
~ wdg=1 bus=hvmv115_hsb2 conn=d kv=115.000 kva=75000.0 %r=0.670000
~ wdg=2 bus=regxfmr_hvmv69sub1_lsb1 conn=w kv=69.000 kva=75000.0 %r=0.670000
new Transformer.hvmv69_11sub1 phases=3 windings=2 xhl=7.940000 %imag=0.000 %noloadloss=0.000
~ normamps=184.08 emergamps=251.02
~ wdg=1 bus=hvmv69sub1_hsb conn=w kv=69.000 kva=20000.0 %r=0.670000
~ wdg=2 bus=regxfmr_hvmv11sub1_lsb conn=w kv=12.470 kva=20000.0 %r=0.670000
new Transformer.2001-mt123 phases=3 windings=2 xhl=5.750000 %imag=0.000 %noloadloss=0.000
~ normamps=38.19 emergamps=52.08
~ wdg=1 bus=m2001500 conn=w kv=12.470 kva=750.0 %r=0.200000
~ wdg=2 bus=m2001der480-1 conn=w kv=0.480 kva=750.0 %r=0.200000
new Transformer.1069-mt1 phases=3 windings=2 xhl=5.750000 %imag=0.000 %noloadloss=0.000
~ normamps=15.28 emergamps=20.83
~ wdg=1 bus=m1069215 conn=w kv=12.470 kva=300.0 %r=0.200000
~ wdg=2 bus=m1069der480-1 conn=w kv=0.480 kva=300.0 %r=0.200000
new Transformer.1142-lng1 phases=3 windings=2 xhl=5.750000 %imag=0.000 %noloadloss=0.000
~ normamps=7.64 emergamps=10.42
~ wdg=1 bus=m1142813 conn=w kv=12.470 kva=150.0 %r=0.200000
~ wdg=2 bus=m1142der480-1 conn=w kv=0.480 kva=150.0 %r=0.200000
new Transformer.2001-ess12 phases=3 windings=2 xhl=5.750000 %imag=0.000 %noloadloss=0.000
~ normamps=38.19 emergamps=52.08
~ wdg=1 bus=m2001500 conn=w kv=12.470 kva=750.0 %r=0.200000
~ wdg=2 bus=m2001der480-2 conn=w kv=0.480 kva=750.0 %r=0.200000
new Transformer.1209-dies1 phases=3 windings=2 xhl=5.750000 %imag=0.000 %noloadloss=0.000
~ normamps=38.19 emergamps=52.08
~ wdg=1 bus=e192258 conn=w kv=12.470 kva=750.0 %r=0.200000
~ wdg=2 bus=m1209der480-1 conn=w kv=0.480 kva=750.0 %r=0.200000

new Transformer.t5356796c bank=t5356796c xfmrcode=ct25
~ wdg=1 bus=l3235945.3
~ wdg=2 bus=x3235945c.1.0
~ wdg=3 bus=x3235945c.0.2
new Transformer.t5260543c bank=t5260543c xfmrcode=ct25
~ wdg=1 bus=l2955077.3
~ wdg=2 bus=x2955077c.1.0
~ wdg=3 bus=x2955077c.0.2
new Transformer.t5138563a bank=t5138563a xfmrcode=ct25
~ wdg=1 bus=l2916627.1
~ wdg=2 bus=x2916627a.1.0
~ wdg=3 bus=x2916627a.0.2
new Transformer.t5260567c bank=t5260567c xfmrcode=ct15
~ wdg=1 bus=l2936211.3
~ wdg=2 bus=x2936211c.1.0
~ wdg=3 bus=x2936211c.0.2
new Transformer.t5302860c bank=t5302860c xfmrcode=ct37
~ wdg=1 bus=l3122819.3
~ wdg=2 bus=x3122819c.1.0
~ wdg=3 bus=x3122819c.0.2
new Transformer.t5356009a bank=t5356009a xfmrcode=ct15
~ wdg=1 bus=l2691936.1
~ wdg=2 bus=x2691936a.1.0
~ wdg=3 bus=x2691936a.0.2
new Transformer.t5138236b bank=t5138236b xfmrcode=ct10
~ wdg=1 bus=l2673305.2
~ wdg=2 bus=x2673305b.1.0
~ wdg=3 bus=x2673305b.0.2
new Transformer.t5218474a bank=t5218474a xfmrcode=ct50
~ wdg=1 bus=l3217056.1
~ wdg=2 bus=x3217056a.1.0
~ wdg=3 bus=x3217056a.0.2
new Transformer.t5321849b bank=t5321849b xfmrcode=ct15
~ wdg=1 bus=l2748152.2
~ wdg=2 bus=x2748152b.1.0
~ wdg=3 bus=x2748152b.0.2
new Transformer.t5260458b bank=t5260458b xfmrcode=ct10
~ wdg=1 bus=l2936276.2
~ wdg=2 bus=x2936276b.1.0
~ wdg=3 bus=x2936276b.0.2
new Transformer.t5207290a bank=t5207290a xfmrcode=ct25
~ wdg=1 bus=l2879773.1
~ wdg=2 bus=x2879773a.1.0
~ wdg=3 bus=x2879773a.0.2
new Transformer.t226024307b bank=t226024307b xfmrcode=ct15
~ wdg=1 bus=l3119793.2
~ wdg=2 bus=x3119793b.1.0
~ wdg=3 bus=x3119793b.0.2
new Transformer.t226964880a bank=t226964880a xfmrcode=ct25
~ wdg=1 bus=l3172805.1
~ wdg=2 bus=x3172805a.1.0
~ wdg=3 bus=x3172805a.0.2
new Transformer.t5355597b bank=t5355597b xfmrcode=ct15
~ wdg=1 bus=l2729401.2
~ wdg=2 bus=x2729401b.1.0
~ wdg=3 bus=x2729401b.0.2
new Transformer.t2000711b bank=t2000711b xfmrcode=ct25
~ wdg=1 bus=m2000711.2
~ wdg=2 bus=x2000711b.1.0
~ wdg=3 bus=x2000711b.0.2
new Transformer.t28147974b bank=t28147974b xfmrcode=ct15
~ wdg=1 bus=l2691946.2
~ wdg=2 bus=x2691946b.1.0
~ wdg=3 bus=x2691946b.0.2
new Transformer.t5323255b bank=t5323255b xfmrcode=ct15
~ wdg=1 bus=l2860484.2
~ wdg=2 bus=x2860484b.1.0
~ wdg=3 bus=x2860484b.0.2
new Transformer.t5323388b bank=t5323388b xfmrcode=ct25
~ wdg=1 bus=l3234185.2
~ wdg=2 bus=x3234185b.1.0
~ wdg=3 bus=x3234185b.0.2
new Transformer.t228622562a bank=t228622562a xfmrcode=ct15
~ wdg=1 bus=l3108449.1
~ wdg=2 bus=x3108449a.1.0
~ wdg=3 bus=x3108449a.0.2
new Transformer.t28121368a bank=t28121368a xfmrcode=ct25
~ wdg=1 bus=l2748143.1
~ wdg=2 bus=x2748143a.1.0
~ wdg=3 bus=x2748143a.0.2
new Transformer.t28128464c bank=t28128464c xfmrcode=ct25
~ wdg=1 bus=l3048889.3
~ wdg=2 bus=x3048889c.1.0
~ wdg=3 bus=x3048889c.0.2
new Transformer.t5323279b bank=t5323279b xfmrcode=ct15
~ wdg=1 bus=l3235246.2
~ wdg=2 bus=x3235246b.1.0
~ wdg=3 bus=x3235246b.0.2
new Transformer.t21399508a bank=t21399508a xfmrcode=ct15
~ wdg=1 bus=l3104135.1
~ wdg=2 bus=x3104135a.1.0
~ wdg=3 bus=x3104135a.0.2
new Transformer.t5339004b bank=t5339004b xfmrcode=ct25
~ wdg=1 bus=l3197653.2
~ wdg=2 bus=x3197653b.1.0
~ wdg=3 bus=x3197653b.0.2
new Transformer.t2000408a bank=t2000408a xfmrcode=ct25
~ wdg=1 bus=m2000408.1
~ wdg=2 bus=x2000408a.1.0
~ wdg=3 bus=x2000408a.0.2
new Transformer.t5391979c bank=t5391979c xfmrcode=ct15
~ wdg=1 bus=l3197642.3
~ wdg=2 bus=x3197642c.1.0
~ wdg=3 bus=x3197642c.0.2
new Transformer.t5337708b bank=t5337708b xfmrcode=ct15
~ wdg=1 bus=l3216349.2
~ wdg=2 bus=x3216349b.1.0
~ wdg=3 bus=x3216349b.0.2
new Transformer.t5391737b bank=t5391737b xfmrcode=ct25
~ wdg=1 bus=l2804247.2
~ wdg=2 bus=x2804247b.1.0
~ wdg=3 bus=x2804247b.0.2
new Transformer.t5138562a bank=t5138562a xfmrcode=ct25
~ wdg=1 bus=l2673310.1
~ wdg=2 bus=x2673310a.1.0
~ wdg=3 bus=x2673310a.0.2
new Transformer.t5138586c bank=t5138586c xfmrcode=ct15
~ wdg=1 bus=l2860487.3
~ wdg=2 bus=x2860487c.1.0
~ wdg=3 bus=x2860487c.0.2
new Transformer.t5260542a bank=t5260542a xfmrcode=ct25
~ wdg=1 bus=l2955078.1
~ wdg=2 bus=x2955078a.1.0
~ wdg=3 bus=x2955078a.0.2
new Transformer.t5356008a bank=t5356008a xfmrcode=ct15
~ wdg=1 bus=l3197618.1
~ wdg=2 bus=x3197618a.1.0
~ wdg=3 bus=x3197618a.0.2
new Transformer.t5302510c bank=t5302510c xfmrcode=ct15
~ wdg=1 bus=l3178980.3
~ wdg=2 bus=x3178980c.1.0
~ wdg=3 bus=x3178980c.0.2
new Transformer.t5356797c bank=t5356797c xfmrcode=ct25
~ wdg=1 bus=l2955006.3
~ wdg=2 bus=x2955006c.1.0
~ wdg=3 bus=x2955006c.0.2
new Transformer.t5302861c bank=t5302861c xfmrcode=ct15
~ wdg=1 bus=l2748133.3
~ wdg=2 bus=x2748133c.1.0
~ wdg=3 bus=x2748133c.0.2
new Transformer.t5138259c bank=t5138259c xfmrcode=ct15
~ wdg=1 bus=l2973158.3
~ wdg=2 bus=x2973158c.1.0
~ wdg=3 bus=x2973158c.0.2
new Transformer.t226159329a bank=t226159329a xfmrcode=ct25
~ wdg=1 bus=l3082993.1
~ wdg=2 bus=x3082993a.1.0
~ wdg=3 bus=x3082993a.0.2
new Transformer.t5218473a bank=t5218473a xfmrcode=ct25
~ wdg=1 bus=l3086078.1
~ wdg=2 bus=x3086078a.1.0
~ wdg=3 bus=x3086078a.0.2
new Transformer.t21380599a bank=t21380599a xfmrcode=ct37
~ wdg=1 bus=l3066804.1
~ wdg=2 bus=x3066804a.1.0
~ wdg=3 bus=x3066804a.0.2
new Transformer.t5260457b bank=t5260457b xfmrcode=ct10
~ wdg=1 bus=l3086079.2
~ wdg=2 bus=x3086079b.1.0
~ wdg=3 bus=x3086079b.0.2
new Transformer.t5207291c bank=t5207291c xfmrcode=ct25
~ wdg=1 bus=l2786274.3
~ wdg=2 bus=x2786274c.1.0
~ wdg=3 bus=x2786274c.0.2
new Transformer.t5275008c bank=t5275008c xfmrcode=ct25
~ wdg=1 bus=l3235243.3
~ wdg=2 bus=x3235243c.1.0
~ wdg=3 bus=x3235243c.0.2
new Transformer.t226193170a bank=t226193170a xfmrcode=ct25
~ wdg=1 bus=l3176656.1
~ wdg=2 bus=x3176656a.1.0
~ wdg=3 bus=x3176656a.0.2
new Transformer.t5355596b bank=t5355596b xfmrcode=ct15
~ wdg=1 bus=l3178969.2
~ wdg=2 bus=x3178969b.1.0
~ wdg=3 bus=x3178969b.0.2
new Transformer.t2000712b bank=t2000712b xfmrcode=ct25
~ wdg=1 bus=m2000712.2
~ wdg=2 bus=x2000712b.1.0
~ wdg=3 bus=x2000712b.0.2
new Transformer.t5323254b bank=t5323254b xfmrcode=ct25
~ wdg=1 bus=l2879068.2
~ wdg=2 bus=x2879068b.1.0
~ wdg=3 bus=x2879068b.0.2
new Transformer.t226308716b bank=t226308716b xfmrcode=ct75
~ wdg=1 bus=l2690187.2
~ wdg=2 bus=x2690187b.1.0
~ wdg=3 bus=x2690187b.0.2
new Transformer.t5323387b bank=t5323387b xfmrcode=ct25
~ wdg=1 bus=l2690941.2
~ wdg=2 bus=x2690941b.1.0
~ wdg=3 bus=x2690941b.0.2
new Transformer.t28121587a bank=t28121587a xfmrcode=ct15
~ wdg=1 bus=l2860477.1
~ wdg=2 bus=x2860477a.1.0
~ wdg=3 bus=x2860477a.0.2
new Transformer.t21397304a bank=t21397304a xfmrcode=ct15
~ wdg=1 bus=l2973169.1
~ wdg=2 bus=x2973169a.1.0
~ wdg=3 bus=x2973169a.0.2
new Transformer.t5339003b bank=t5339003b xfmrcode=ct37
~ wdg=1 bus=l3066826.2
~ wdg=2 bus=x3066826b.1.0
~ wdg=3 bus=x3066826b.0.2
new Transformer.t5247171b bank=t5247171b xfmrcode=ct15
~ wdg=1 bus=l0247171.2
~ wdg=2 bus=x0247171b.1.0
~ wdg=3 bus=x0247171b.0.2
new Transformer.t2000409a bank=t2000409a xfmrcode=ct25
~ wdg=1 bus=m2000409.1
~ wdg=2 bus=x2000409a.1.0
~ wdg=3 bus=x2000409a.0.2
new Transformer.t21396699b bank=t21396699b xfmrcode=ct25
~ wdg=1 bus=l2860483.2
~ wdg=2 bus=x2860483b.1.0
~ wdg=3 bus=x2860483b.0.2
new Transformer.t5337707b bank=t5337707b xfmrcode=ct25
~ wdg=1 bus=l3160104.2
~ wdg=2 bus=x3160104b.1.0
~ wdg=3 bus=x3160104b.0.2
new Transformer.t5391738b bank=t5391738b xfmrcode=ct10
~ wdg=1 bus=l3104115.2
~ wdg=2 bus=x3104115b.1.0
~ wdg=3 bus=x3104115b.0.2
new Transformer.t5138343c bank=t5138343c xfmrcode=ct10
~ wdg=1 bus=l3010565.3
~ wdg=2 bus=x3010565c.1.0
~ wdg=3 bus=x3010565c.0.2
new Transformer.t5260650a bank=t5260650a xfmrcode=ct25
~ wdg=1 bus=l2692661.1
~ wdg=2 bus=x2692661a.1.0
~ wdg=3 bus=x2692661a.0.2
new Transformer.t5302402a bank=t5302402a xfmrcode=ct15
~ wdg=1 bus=l3122824.1
~ wdg=2 bus=x3122824a.1.0
~ wdg=3 bus=x3122824a.0.2
new Transformer.t5138561a bank=t5138561a xfmrcode=ct25
~ wdg=1 bus=l3104121.1
~ wdg=2 bus=x3104121a.1.0
~ wdg=3 bus=x3104121a.0.2
new Transformer.t5138585c bank=t5138585c xfmrcode=ct10
~ wdg=1 bus=l3197637.3
~ wdg=2 bus=x3197637c.1.0
~ wdg=3 bus=x3197637c.0.2
new Transformer.t5391739b bank=t5391739b xfmrcode=ct25
~ wdg=1 bus=l2954339.2
~ wdg=2 bus=x2954339b.1.0
~ wdg=3 bus=x2954339b.0.2
new Transformer.t5356798c bank=t5356798c xfmrcode=ct25
~ wdg=1 bus=l2692600.3
~ wdg=2 bus=x2692600c.1.0
~ wdg=3 bus=x2692600c.0.2
new Transformer.t5356007a bank=t5356007a xfmrcode=ct15
~ wdg=1 bus=l3141389.1
~ wdg=2 bus=x3141389a.1.0
~ wdg=3 bus=x3141389a.0.2
new Transformer.t5138258c bank=t5138258c xfmrcode=ct15
~ wdg=1 bus=l2991911.3
~ wdg=2 bus=x2991911c.1.0
~ wdg=3 bus=x2991911c.0.2
new Transformer.t5294844a bank=t5294844a xfmrcode=ct15
~ wdg=1 bus=l2841623.1
~ wdg=2 bus=x2841623a.1.0
~ wdg=3 bus=x2841623a.0.2
new Transformer.t226193702c bank=t226193702c xfmrcode=ct15
~ wdg=1 bus=l3181545.3
~ wdg=2 bus=x3181545c.1.0
~ wdg=3 bus=x3181545c.0.2
new Transformer.t5218472a bank=t5218472a xfmrcode=ct25
~ wdg=1 bus=l2936270.1
~ wdg=2 bus=x2936270a.1.0
~ wdg=3 bus=x2936270a.0.2
new Transformer.t228665517c bank=t228665517c xfmrcode=ct37
~ wdg=1 bus=l3103822.3
~ wdg=2 bus=x3103822c.1.0
~ wdg=3 bus=x3103822c.0.2
new Transformer.t5260589b bank=t5260589b xfmrcode=ct15
~ wdg=1 bus=l2955005.2
~ wdg=2 bus=x2955005b.1.0
~ wdg=3 bus=x2955005b.0.2
new Transformer.t5338908c bank=t5338908c xfmrcode=ct10
~ wdg=1 bus=l2860481.3
~ wdg=2 bus=x2860481c.1.0
~ wdg=3 bus=x2860481c.0.2
new Transformer.t21015706a bank=t21015706a xfmrcode=ct15
~ wdg=1 bus=l3160123.1
~ wdg=2 bus=x3160123a.1.0
~ wdg=3 bus=x3160123a.0.2
new Transformer.t228314460c bank=t228314460c xfmrcode=ct25
~ wdg=1 bus=l3253570.3
~ wdg=2 bus=x3253570c.1.0
~ wdg=3 bus=x3253570c.0.2
new Transformer.t5207292c bank=t5207292c xfmrcode=ct15
~ wdg=1 bus=l3179682.3
~ wdg=2 bus=x3179682c.1.0
~ wdg=3 bus=x3179682c.0.2
new Transformer.t5275007c bank=t5275007c xfmrcode=ct15
~ wdg=1 bus=l2916606.3
~ wdg=2 bus=x2916606c.1.0
~ wdg=3 bus=x2916606c.0.2
new Transformer.t5355595b bank=t5355595b xfmrcode=ct10
~ wdg=1 bus=l2860479.2
~ wdg=2 bus=x2860479b.1.0
~ wdg=3 bus=x2860479b.0.2
new Transformer.vreg3_a bank=vreg3_a xfmrcode=cimxfmrcode_vreg3_a
~ wdg=1 bus=regxfmr_190-8581.1
~ wdg=2 bus=190-8581.1
new Transformer.t2000406a bank=t2000406a xfmrcode=ct25
~ wdg=1 bus=m2000406.1
~ wdg=2 bus=x2000406a.1.0
~ wdg=3 bus=x2000406a.0.2
new Transformer.t5323233b bank=t5323233b xfmrcode=ct15
~ wdg=1 bus=l3254203.2
~ wdg=2 bus=x3254203b.1.0
~ wdg=3 bus=x3254203b.0.2
new Transformer.t21381118b bank=t21381118b xfmrcode=ct15
~ wdg=1 bus=l2710530.2
~ wdg=2 bus=x2710530b.1.0
~ wdg=3 bus=x2710530b.0.2
new Transformer.t21399619c bank=t21399619c xfmrcode=ct25
~ wdg=1 bus=l2991943.3
~ wdg=2 bus=x2991943c.1.0
~ wdg=3 bus=x2991943c.0.2
new Transformer.t5247061a bank=t5247061a xfmrcode=ct25
~ wdg=1 bus=l2879054.1
~ wdg=2 bus=x2879054a.1.0
~ wdg=3 bus=x2879054a.0.2
new Transformer.t5339006b bank=t5339006b xfmrcode=ct25
~ wdg=1 bus=l2916619.2
~ wdg=2 bus=x2916619b.1.0
~ wdg=3 bus=x2916619b.0.2
new Transformer.t5247170b bank=t5247170b xfmrcode=ct37
~ wdg=1 bus=l2897784.2
~ wdg=2 bus=x2897784b.1.0
~ wdg=3 bus=x2897784b.0.2
new Transformer.vreg3_b bank=vreg3_b xfmrcode=cimxfmrcode_vreg3_b
~ wdg=1 bus=regxfmr_190-8581.2
~ wdg=2 bus=190-8581.2
new Transformer.t226194262c bank=t226194262c xfmrcode=ct25
~ wdg=1 bus=l2745806.3
~ wdg=2 bus=x2745806c.1.0
~ wdg=3 bus=x2745806c.0.2
new Transformer.vreg3_c bank=vreg3_c xfmrcode=cimxfmrcode_vreg3_c
~ wdg=1 bus=regxfmr_190-8581.3
~ wdg=2 bus=190-8581.3
new Transformer.t5138560a bank=t5138560a xfmrcode=ct25
~ wdg=1 bus=l3104113.1
~ wdg=2 bus=x3104113a.1.0
~ wdg=3 bus=x3104113a.0.2
new Transformer.t5138342c bank=t5138342c xfmrcode=ct25
~ wdg=1 bus=l2897775.3
~ wdg=2 bus=x2897775c.1.0
~ wdg=3 bus=x2897775c.0.2
new Transformer.t28127372a bank=t28127372a xfmrcode=ct25
~ wdg=1 bus=l2804259.1
~ wdg=2 bus=x2804259a.1.0
~ wdg=3 bus=x2804259a.0.2
new Transformer.t5294845a bank=t5294845a xfmrcode=ct15
~ wdg=1 bus=l3010563.1
~ wdg=2 bus=x3010563a.1.0
~ wdg=3 bus=x3010563a.0.2
new Transformer.t21397721a bank=t21397721a xfmrcode=ct15
~ wdg=1 bus=l3178976.1
~ wdg=2 bus=x3178976a.1.0
~ wdg=3 bus=x3178976a.0.2
new Transformer.t21248901b bank=t21248901b xfmrcode=ct25
~ wdg=1 bus=l2729430.2
~ wdg=2 bus=x2729430b.1.0
~ wdg=3 bus=x2729430b.0.2
new Transformer.t2223878647b bank=t2223878647b xfmrcode=ct15
~ wdg=1 bus=l3448661.2
~ wdg=2 bus=x3448661b.1.0
~ wdg=3 bus=x3448661b.0.2
new Transformer.t5260479a bank=t5260479a xfmrcode=ct37
~ wdg=1 bus=l2955074.1
~ wdg=2 bus=x2955074a.1.0
~ wdg=3 bus=x2955074a.0.2
new Transformer.t5275248b bank=t5275248b xfmrcode=ct10
~ wdg=1 bus=l2805036.2
~ wdg=2 bus=x2805036b.1.0
~ wdg=3 bus=x2805036b.0.2
new Transformer.t2000710b bank=t2000710b xfmrcode=ct25
~ wdg=1 bus=m2000710.2
~ wdg=2 bus=x2000710b.1.0
~ wdg=3 bus=x2000710b.0.2
new Transformer.t5355376b bank=t5355376b xfmrcode=ct10
~ wdg=1 bus=l2914323.2
~ wdg=2 bus=x2914323b.1.0
~ wdg=3 bus=x2914323b.0.2
new Transformer.t2000407a bank=t2000407a xfmrcode=ct25
~ wdg=1 bus=m2000407.1
~ wdg=2 bus=x2000407a.1.0
~ wdg=3 bus=x2000407a.0.2
new Transformer.t5323389b bank=t5323389b xfmrcode=ct25
~ wdg=1 bus=l3065750.2
~ wdg=2 bus=x3065750b.1.0
~ wdg=3 bus=x3065750b.0.2
new Transformer.t5247060a bank=t5247060a xfmrcode=ct10
~ wdg=1 bus=l2991906.1
~ wdg=2 bus=x2991906a.1.0
~ wdg=3 bus=x2991906a.0.2
new Transformer.t5339005b bank=t5339005b xfmrcode=ct37
~ wdg=1 bus=l2785535.2
~ wdg=2 bus=x2785535b.1.0
~ wdg=3 bus=x2785535b.0.2
new Transformer.t5247084b bank=t5247084b xfmrcode=ct25
~ wdg=1 bus=l3254211.2
~ wdg=2 bus=x3254211b.1.0
~ wdg=3 bus=x3254211b.0.2
new Transformer.t28149184c bank=t28149184c xfmrcode=ct25
~ wdg=1 bus=l3141395.3
~ wdg=2 bus=x3141395c.1.0
~ wdg=3 bus=x3141395c.0.2
new Transformer.t5302400a bank=t5302400a xfmrcode=ct15
~ wdg=1 bus=l2991919.1
~ wdg=2 bus=x2991919a.1.0
~ wdg=3 bus=x2991919a.0.2
new Transformer.t5337709b bank=t5337709b xfmrcode=ct15
~ wdg=1 bus=l2879077.2
~ wdg=2 bus=x2879077b.1.0
~ wdg=3 bus=x2879077b.0.2
new Transformer.t5330122b bank=t5330122b xfmrcode=ct15
~ wdg=1 bus=l2879752.2
~ wdg=2 bus=x2879752b.1.0
~ wdg=3 bus=x2879752b.0.2
new Transformer.t5302731a bank=t5302731a xfmrcode=ct25
~ wdg=1 bus=l3122826.1
~ wdg=2 bus=x3122826a.1.0
~ wdg=3 bus=x3122826a.0.2
new Transformer.t225918936c bank=t225918936c xfmrcode=ct15
~ wdg=1 bus=l2688693.3
~ wdg=2 bus=x2688693c.1.0
~ wdg=3 bus=x2688693c.0.2
new Transformer.t225533162a bank=t225533162a xfmrcode=ct15
~ wdg=1 bus=l2685809.1
~ wdg=2 bus=x2685809a.1.0
~ wdg=3 bus=x2685809a.0.2
new Transformer.t28120126a bank=t28120126a xfmrcode=ct50
~ wdg=1 bus=l2814529.1
~ wdg=2 bus=x2814529a.1.0
~ wdg=3 bus=x2814529a.0.2
new Transformer.t5294842a bank=t5294842a xfmrcode=ct25
~ wdg=1 bus=l3101789.1
~ wdg=2 bus=x3101789a.1.0
~ wdg=3 bus=x3101789a.0.2
new Transformer.t21389831a bank=t21389831a xfmrcode=ct15
~ wdg=1 bus=l2674051.1
~ wdg=2 bus=x2674051a.1.0
~ wdg=3 bus=x2674051a.0.2
new Transformer.t28120126c bank=t28120126c xfmrcode=ct50
~ wdg=1 bus=l2814529.3
~ wdg=2 bus=x2814529c.1.0
~ wdg=3 bus=x2814529c.0.2
new Transformer.t28120126b bank=t28120126b xfmrcode=ct50
~ wdg=1 bus=l2814529.2
~ wdg=2 bus=x2814529b.1.0
~ wdg=3 bus=x2814529b.0.2
new Transformer.t5321845b bank=t5321845b xfmrcode=ct25
~ wdg=1 bus=l3178975.2
~ wdg=2 bus=x3178975b.1.0
~ wdg=3 bus=x3178975b.0.2
new Transformer.t5260632a bank=t5260632a xfmrcode=ct25
~ wdg=1 bus=l2917333.1
~ wdg=2 bus=x2917333a.1.0
~ wdg=3 bus=x2917333a.0.2
new Transformer.t226308710b bank=t226308710b xfmrcode=ct75
~ wdg=1 bus=l2708744.2
~ wdg=2 bus=x2708744b.1.0
~ wdg=3 bus=x2708744b.0.2
new Transformer.t5338926a bank=t5338926a xfmrcode=ct15
~ wdg=1 bus=l3216123.1
~ wdg=2 bus=x3216123a.1.0
~ wdg=3 bus=x3216123a.0.2
new Transformer.t5293668a bank=t5293668a xfmrcode=ct25
~ wdg=1 bus=l3085403.1
~ wdg=2 bus=x3085403a.1.0
~ wdg=3 bus=x3085403a.0.2
new Transformer.t5355375a bank=t5355375a xfmrcode=ct25
~ wdg=1 bus=l2689691.1
~ wdg=2 bus=x2689691a.1.0
~ wdg=3 bus=x2689691a.0.2
new Transformer.t2224237546a bank=t2224237546a xfmrcode=ct37
~ wdg=1 bus=l3649300.1
~ wdg=2 bus=x3649300a.1.0
~ wdg=3 bus=x3649300a.0.2
new Transformer.t5293644a bank=t5293644a xfmrcode=ct25
~ wdg=1 bus=l2729429.1
~ wdg=2 bus=x2729429a.1.0
~ wdg=3 bus=x2729429a.0.2
new Transformer.t225700953a bank=t225700953a xfmrcode=ct15
~ wdg=1 bus=l3081380.1
~ wdg=2 bus=x3081380a.1.0
~ wdg=3 bus=x3081380a.0.2
new Transformer.t5323275b bank=t5323275b xfmrcode=ct25
~ wdg=1 bus=l3197660.2
~ wdg=2 bus=x3197660b.1.0
~ wdg=3 bus=x3197660b.0.2
new Transformer.t2000404a bank=t2000404a xfmrcode=ct25
~ wdg=1 bus=m2000404.1
~ wdg=2 bus=x2000404a.1.0
~ wdg=3 bus=x2000404a.0.2
new Transformer.t5355593b bank=t5355593b xfmrcode=ct15
~ wdg=1 bus=l2766715.2
~ wdg=2 bus=x2766715b.1.0
~ wdg=3 bus=x2766715b.0.2
new Transformer.t5339048a bank=t5339048a xfmrcode=ct15
~ wdg=1 bus=l3160098.1
~ wdg=2 bus=x3160098a.1.0
~ wdg=3 bus=x3160098a.0.2
new Transformer.t5337704b bank=t5337704b xfmrcode=ct25
~ wdg=1 bus=l2710546.2
~ wdg=2 bus=x2710546b.1.0
~ wdg=3 bus=x2710546b.0.2
new Transformer.t5337619a bank=t5337619a xfmrcode=ct25
~ wdg=1 bus=l2990826.1
~ wdg=2 bus=x2990826a.1.0
~ wdg=3 bus=x2990826a.0.2
new Transformer.t5337728a bank=t5337728a xfmrcode=ct15
~ wdg=1 bus=l3082992.1
~ wdg=2 bus=x3082992a.1.0
~ wdg=3 bus=x3082992a.0.2
new Transformer.t5302514a bank=t5302514a xfmrcode=ct10
~ wdg=1 bus=l2973164.1
~ wdg=2 bus=x2973164a.1.0
~ wdg=3 bus=x2973164a.0.2
new Transformer.t5391757b bank=t5391757b xfmrcode=ct10
~ wdg=1 bus=l2991917.2
~ wdg=2 bus=x2991917b.1.0
~ wdg=3 bus=x2991917b.0.2
new Transformer.t5302732a bank=t5302732a xfmrcode=ct15
~ wdg=1 bus=l2691953.1
~ wdg=2 bus=x2691953a.1.0
~ wdg=3 bus=x2691953a.0.2
new Transformer.t5337619c bank=t5337619c xfmrcode=ct25
~ wdg=1 bus=l2990826.3
~ wdg=2 bus=x2990826c.1.0
~ wdg=3 bus=x2990826c.0.2
new Transformer.t5337619b bank=t5337619b xfmrcode=ct25
~ wdg=1 bus=l2990826.2
~ wdg=2 bus=x2990826b.1.0
~ wdg=3 bus=x2990826b.0.2
new Transformer.t5260631a bank=t5260631a xfmrcode=ct15
~ wdg=1 bus=l2786266.1
~ wdg=2 bus=x2786266a.1.0
~ wdg=3 bus=x2786266a.0.2
new Transformer.t28127681b bank=t28127681b xfmrcode=ct25
~ wdg=1 bus=l2785522.2
~ wdg=2 bus=x2785522b.1.0
~ wdg=3 bus=x2785522b.0.2
new Transformer.t5294843a bank=t5294843a xfmrcode=ct25
~ wdg=1 bus=l3178982.1
~ wdg=2 bus=x3178982a.1.0
~ wdg=3 bus=x3178982a.0.2
new Transformer.t227917130c bank=t227917130c xfmrcode=ct37
~ wdg=1 bus=l2803194.3
~ wdg=2 bus=x2803194c.1.0
~ wdg=3 bus=x2803194c.0.2
new Transformer.t5338925a bank=t5338925a xfmrcode=ct15
~ wdg=1 bus=l2973153.1
~ wdg=2 bus=x2973153a.1.0
~ wdg=3 bus=x2973153a.0.2
new Transformer.t28129466b bank=t28129466b xfmrcode=ct50
~ wdg=1 bus=l3011293.2
~ wdg=2 bus=x3011293b.1.0
~ wdg=3 bus=x3011293b.0.2
new Transformer.t28129466c bank=t28129466c xfmrcode=ct50
~ wdg=1 bus=l3011293.3
~ wdg=2 bus=x3011293c.1.0
~ wdg=3 bus=x3011293c.0.2
new Transformer.t28129466a bank=t28129466a xfmrcode=ct50
~ wdg=1 bus=l3011293.1
~ wdg=2 bus=x3011293a.1.0
~ wdg=3 bus=x3011293a.0.2
new Transformer.t5338949b bank=t5338949b xfmrcode=ct15
~ wdg=1 bus=l3104136.2
~ wdg=2 bus=x3104136b.1.0
~ wdg=3 bus=x3104136b.0.2
new Transformer.t5323274b bank=t5323274b xfmrcode=ct15
~ wdg=1 bus=l2860500.2
~ wdg=2 bus=x2860500b.1.0
~ wdg=3 bus=x2860500b.0.2
new Transformer.t5293645a bank=t5293645a xfmrcode=ct25
~ wdg=1 bus=l2841633.1
~ wdg=2 bus=x2841633a.1.0
~ wdg=3 bus=x2841633a.0.2
new Transformer.t5355592b bank=t5355592b xfmrcode=ct25
~ wdg=1 bus=l3254206.2
~ wdg=2 bus=x3254206b.1.0
~ wdg=3 bus=x3254206b.0.2
new Transformer.t5293427c bank=t5293427c xfmrcode=ct25
~ wdg=1 bus=l3104157.3
~ wdg=2 bus=x3104157c.1.0
~ wdg=3 bus=x3104157c.0.2
new Transformer.t2000405a bank=t2000405a xfmrcode=ct25
~ wdg=1 bus=m2000405.1
~ wdg=2 bus=x2000405a.1.0
~ wdg=3 bus=x2000405a.0.2
new Transformer.t5337703b bank=t5337703b xfmrcode=ct15
~ wdg=1 bus=l2691948.2
~ wdg=2 bus=x2691948b.1.0
~ wdg=3 bus=x2691948b.0.2
new Transformer.t5339047a bank=t5339047a xfmrcode=ct25
~ wdg=1 bus=l2973148.1
~ wdg=2 bus=x2973148a.1.0
~ wdg=3 bus=x2973148a.0.2
new Transformer.t5391976c bank=t5391976c xfmrcode=ct25
~ wdg=1 bus=l2841631.3
~ wdg=2 bus=x2841631c.1.0
~ wdg=3 bus=x2841631c.0.2
new Transformer.t226193838c bank=t226193838c xfmrcode=ct25
~ wdg=1 bus=l3008237.3
~ wdg=2 bus=x3008237c.1.0
~ wdg=3 bus=x3008237c.0.2
new Transformer.t5391758b bank=t5391758b xfmrcode=ct15
~ wdg=1 bus=l2841636.2
~ wdg=2 bus=x2841636b.1.0
~ wdg=3 bus=x2841636b.0.2
new Transformer.t21399707a bank=t21399707a xfmrcode=ct25
~ wdg=1 bus=l3141403.3
~ wdg=2 bus=x3141403a.1.0
~ wdg=3 bus=x3141403a.0.2
new Transformer.t5302733b bank=t5302733b xfmrcode=ct37
~ wdg=1 bus=l2860491.2
~ wdg=2 bus=x2860491b.1.0
~ wdg=3 bus=x2860491b.0.2
new Transformer.t5323250b bank=t5323250b xfmrcode=ct15
~ wdg=1 bus=l2748131.2
~ wdg=2 bus=x2748131b.1.0
~ wdg=3 bus=x2748131b.0.2
new Transformer.t28128007c bank=t28128007c xfmrcode=ct25
~ wdg=1 bus=l2897766.3
~ wdg=2 bus=x2897766c.1.0
~ wdg=3 bus=x2897766c.0.2
new Transformer.t5302733a bank=t5302733a xfmrcode=ct10
~ wdg=1 bus=l2860491.1
~ wdg=2 bus=x2860491a.1.0
~ wdg=3 bus=x2860491a.0.2
new Transformer.t5260630b bank=t5260630b xfmrcode=ct15
~ wdg=1 bus=l2973833.2
~ wdg=2 bus=x2973833b.1.0
~ wdg=3 bus=x2973833b.0.2
new Transformer.t5260521b bank=t5260521b xfmrcode=ct15
~ wdg=1 bus=l3048963.2
~ wdg=2 bus=x3048963b.1.0
~ wdg=3 bus=x3048963b.0.2
new Transformer.t5302862c bank=t5302862c xfmrcode=ct15
~ wdg=1 bus=l3085399.3
~ wdg=2 bus=x3085399c.1.0
~ wdg=3 bus=x3085399c.0.2
new Transformer.t5321847b bank=t5321847b xfmrcode=ct15
~ wdg=1 bus=l3160100.2
~ wdg=2 bus=x3160100b.1.0
~ wdg=3 bus=x3160100b.0.2
new Transformer.t21389962c bank=t21389962c xfmrcode=ct15
~ wdg=1 bus=l2804249.3
~ wdg=2 bus=x2804249c.1.0
~ wdg=3 bus=x2804249c.0.2
new Transformer.t21357515a bank=t21357515a xfmrcode=ct25
~ wdg=1 bus=l2710511.1
~ wdg=2 bus=x2710511a.1.0
~ wdg=3 bus=x2710511a.0.2
new Transformer.t21391094a bank=t21391094a xfmrcode=ct15
~ wdg=1 bus=l3085395.1
~ wdg=2 bus=x3085395a.1.0
~ wdg=3 bus=x3085395a.0.2
new Transformer.t226010605c bank=t226010605c xfmrcode=ct15
~ wdg=1 bus=l2764411.3
~ wdg=2 bus=x2764411c.1.0
~ wdg=3 bus=x2764411c.0.2
new Transformer.t5260569c bank=t5260569c xfmrcode=ct25
~ wdg=1 bus=l3104796.3
~ wdg=2 bus=x3104796c.1.0
~ wdg=3 bus=x3104796c.0.2
new Transformer.t5138472c bank=t5138472c xfmrcode=ct25
~ wdg=1 bus=l2673309.3
~ wdg=2 bus=x2673309c.1.0
~ wdg=3 bus=x2673309c.0.2
new Transformer.t5138581a bank=t5138581a xfmrcode=ct25
~ wdg=1 bus=l2879064.1
~ wdg=2 bus=x2879064a.1.0
~ wdg=3 bus=x2879064a.0.2
new Transformer.t2000402a bank=t2000402a xfmrcode=ct25
~ wdg=1 bus=m2000402.1
~ wdg=2 bus=x2000402a.1.0
~ wdg=3 bus=x2000402a.0.2
new Transformer.t5441854c bank=t5441854c xfmrcode=ct25
~ wdg=1 bus=l2935566.3
~ wdg=2 bus=x2935566c.1.0
~ wdg=3 bus=x2935566c.0.2
new Transformer.t5323253b bank=t5323253b xfmrcode=ct25
~ wdg=1 bus=l2973152.2
~ wdg=2 bus=x2973152b.1.0
~ wdg=3 bus=x2973152b.0.2
new Transformer.t5355591b bank=t5355591b xfmrcode=ct25
~ wdg=1 bus=l2822858.2
~ wdg=2 bus=x2822858b.1.0
~ wdg=3 bus=x2822858b.0.2
new Transformer.t5323277b bank=t5323277b xfmrcode=ct10
~ wdg=1 bus=l2897800.2
~ wdg=2 bus=x2897800b.1.0
~ wdg=3 bus=x2897800b.0.2
new Transformer.t5339002b bank=t5339002b xfmrcode=ct15
~ wdg=1 bus=l2785536.2
~ wdg=2 bus=x2785536b.1.0
~ wdg=3 bus=x2785536b.0.2
new Transformer.t227917133c bank=t227917133c xfmrcode=ct25
~ wdg=1 bus=l3047073.3
~ wdg=2 bus=x3047073c.1.0
~ wdg=3 bus=x3047073c.0.2
new Transformer.t21470405a bank=t21470405a xfmrcode=ct37
~ wdg=1 bus=l2897801.1
~ wdg=2 bus=x2897801a.1.0
~ wdg=3 bus=x2897801a.0.2
new Transformer.t5293424c bank=t5293424c xfmrcode=ct37
~ wdg=1 bus=l2766750.3
~ wdg=2 bus=x2766750c.1.0
~ wdg=3 bus=x2766750c.0.2
new Transformer.t5293666c bank=t5293666c xfmrcode=ct10
~ wdg=1 bus=l2710532.3
~ wdg=2 bus=x2710532c.1.0
~ wdg=3 bus=x2710532c.0.2
new Transformer.t5337706b bank=t5337706b xfmrcode=ct25
~ wdg=1 bus=l3254214.2
~ wdg=2 bus=x3254214b.1.0
~ wdg=3 bus=x3254214b.0.2
new Transformer.t5391977a bank=t5391977a xfmrcode=ct25
~ wdg=1 bus=l3216350.1
~ wdg=2 bus=x3216350a.1.0
~ wdg=3 bus=x3216350a.0.2
new Transformer.t5260520b bank=t5260520b xfmrcode=ct5
~ wdg=1 bus=l3254915.2
~ wdg=2 bus=x3254915b.1.0
~ wdg=3 bus=x3254915b.0.2
new Transformer.t5330121b bank=t5330121b xfmrcode=ct10
~ wdg=1 bus=l3142078.2
~ wdg=2 bus=x3142078b.1.0
~ wdg=3 bus=x3142078b.0.2
new Transformer.t21357865a bank=t21357865a xfmrcode=ct25
~ wdg=1 bus=l2766719.1
~ wdg=2 bus=x2766719a.1.0
~ wdg=3 bus=x2766719a.0.2
new Transformer.t5302405a bank=t5302405a xfmrcode=ct15
~ wdg=1 bus=l2860489.1
~ wdg=2 bus=x2860489a.1.0
~ wdg=3 bus=x2860489a.0.2
new Transformer.t22112168887c bank=t22112168887c xfmrcode=ct37
~ wdg=1 bus=l2878848.3
~ wdg=2 bus=x2878848c.1.0
~ wdg=3 bus=x2878848c.0.2
new Transformer.t5218475a bank=t5218475a xfmrcode=ct10
~ wdg=1 bus=l3217057.1
~ wdg=2 bus=x3217057a.1.0
~ wdg=3 bus=x3217057a.0.2
new Transformer.t5321848b bank=t5321848b xfmrcode=ct15
~ wdg=1 bus=l3085390.2
~ wdg=2 bus=x3085390b.1.0
~ wdg=3 bus=x3085390b.0.2
new Transformer.t21389307c bank=t21389307c xfmrcode=ct25
~ wdg=1 bus=l2692655.3
~ wdg=2 bus=x2692655c.1.0
~ wdg=3 bus=x2692655c.0.2
new Transformer.t5260568c bank=t5260568c xfmrcode=ct15
~ wdg=1 bus=l2842329.3
~ wdg=2 bus=x2842329c.1.0
~ wdg=3 bus=x2842329c.0.2
new Transformer.t226193395b bank=t226193395b xfmrcode=ct25
~ wdg=1 bus=l2726974.2
~ wdg=2 bus=x2726974b.1.0
~ wdg=3 bus=x2726974b.0.2
new Transformer.t5338927a bank=t5338927a xfmrcode=ct25
~ wdg=1 bus=l2972930.1
~ wdg=2 bus=x2972930a.1.0
~ wdg=3 bus=x2972930a.0.2
new Transformer.t5323252b bank=t5323252b xfmrcode=ct15
~ wdg=1 bus=l2879066.2
~ wdg=2 bus=x2879066b.1.0
~ wdg=3 bus=x2879066b.0.2
new Transformer.t2000403a bank=t2000403a xfmrcode=ct25
~ wdg=1 bus=m2000403.1
~ wdg=2 bus=x2000403a.1.0
~ wdg=3 bus=x2000403a.0.2
new Transformer.t5293667a bank=t5293667a xfmrcode=ct15
~ wdg=1 bus=l2860504.1
~ wdg=2 bus=x2860504a.1.0
~ wdg=3 bus=x2860504a.0.2
new Transformer.t5293425a bank=t5293425a xfmrcode=ct25
~ wdg=1 bus=l2763153.1
~ wdg=2 bus=x2763153a.1.0
~ wdg=3 bus=x2763153a.0.2
new Transformer.t5339001b bank=t5339001b xfmrcode=ct10
~ wdg=1 bus=l3178988.2
~ wdg=2 bus=x3178988b.1.0
~ wdg=3 bus=x3178988b.0.2
new Transformer.t227100746a bank=t227100746a xfmrcode=ct15
~ wdg=1 bus=l3226771.1
~ wdg=2 bus=x3226771a.1.0
~ wdg=3 bus=x3226771a.0.2
new Transformer.t228549643a bank=t228549643a xfmrcode=ct10
~ wdg=1 bus=l2916234.1
~ wdg=2 bus=x2916234a.1.0
~ wdg=3 bus=x2916234a.0.2
new Transformer.t21396015a bank=t21396015a xfmrcode=ct25
~ wdg=1 bus=l3048211.1
~ wdg=2 bus=x3048211a.1.0
~ wdg=3 bus=x3048211a.0.2
new Transformer.t5337705b bank=t5337705b xfmrcode=ct25
~ wdg=1 bus=l2785547.2
~ wdg=2 bus=x2785547b.1.0
~ wdg=3 bus=x2785547b.0.2
new Transformer.t5339049a bank=t5339049a xfmrcode=ct25
~ wdg=1 bus=l2916602.1
~ wdg=2 bus=x2916602a.1.0
~ wdg=3 bus=x2916602a.0.2
new Transformer.t5355590b bank=t5355590b xfmrcode=ct15
~ wdg=1 bus=l2860478.2
~ wdg=2 bus=x2860478b.1.0
~ wdg=3 bus=x2860478b.0.2
new Transformer.t5337729b bank=t5337729b xfmrcode=ct25
~ wdg=1 bus=l2728247.2
~ wdg=2 bus=x2728247b.1.0
~ wdg=3 bus=x2728247b.0.2
new Transformer.t5391736b bank=t5391736b xfmrcode=ct15
~ wdg=1 bus=l3029495.2
~ wdg=2 bus=x3029495b.1.0
~ wdg=3 bus=x3029495b.0.2
new Transformer.t5391978c bank=t5391978c xfmrcode=ct25
~ wdg=1 bus=l3141402.3
~ wdg=2 bus=x3141402c.1.0
~ wdg=3 bus=x3141402c.0.2
new Transformer.t5337729c bank=t5337729c xfmrcode=ct10
~ wdg=1 bus=l2728247.3
~ wdg=2 bus=x2728247c.1.0
~ wdg=3 bus=x2728247c.0.2
new Transformer.t5337729a bank=t5337729a xfmrcode=ct10
~ wdg=1 bus=l2728247.1
~ wdg=2 bus=x2728247a.1.0
~ wdg=3 bus=x2728247a.0.2
new Transformer.t5392038b bank=t5392038b xfmrcode=ct37
~ wdg=1 bus=l2841634.2
~ wdg=2 bus=x2841634b.1.0
~ wdg=3 bus=x2841634b.0.2
new Transformer.t5260527b bank=t5260527b xfmrcode=ct25
~ wdg=1 bus=l2711226.2
~ wdg=2 bus=x2711226b.1.0
~ wdg=3 bus=x2711226b.0.2
new Transformer.t21389237a bank=t21389237a xfmrcode=ct25
~ wdg=1 bus=l2989565.1
~ wdg=2 bus=x2989565a.1.0
~ wdg=3 bus=x2989565a.0.2
new Transformer.t226308730a bank=t226308730a xfmrcode=ct75
~ wdg=1 bus=l2802481.1
~ wdg=2 bus=x2802481a.1.0
~ wdg=3 bus=x2802481a.0.2
new Transformer.t5260503b bank=t5260503b xfmrcode=ct15
~ wdg=1 bus=l2917310.2
~ wdg=2 bus=x2917310b.1.0
~ wdg=3 bus=x2917310b.0.2
new Transformer.t226195194c bank=t226195194c xfmrcode=ct25
~ wdg=1 bus=l3027124.3
~ wdg=2 bus=x3027124c.1.0
~ wdg=3 bus=x3027124c.0.2
new Transformer.t2223703238c bank=t2223703238c xfmrcode=ct10
~ wdg=1 bus=l3342743.3
~ wdg=2 bus=x3342743c.1.0
~ wdg=3 bus=x3342743c.0.2
new Transformer.t227917119a bank=t227917119a xfmrcode=ct37
~ wdg=1 bus=l2821770.1
~ wdg=2 bus=x2821770a.1.0
~ wdg=3 bus=x2821770a.0.2
new Transformer.t2000913c bank=t2000913c xfmrcode=ct25
~ wdg=1 bus=m2000913.3
~ wdg=2 bus=x2000913c.1.0
~ wdg=3 bus=x2000913c.0.2
new Transformer.t5274994c bank=t5274994c xfmrcode=ct25
~ wdg=1 bus=l3048205.3
~ wdg=2 bus=x3048205c.1.0
~ wdg=3 bus=x3048205c.0.2
new Transformer.t5293422c bank=t5293422c xfmrcode=ct15
~ wdg=1 bus=l3178997.3
~ wdg=2 bus=x3178997c.1.0
~ wdg=3 bus=x3178997c.0.2
new Transformer.t2001011b bank=t2001011b xfmrcode=ct25
~ wdg=1 bus=m2001011.2
~ wdg=2 bus=x2001011b.1.0
~ wdg=3 bus=x2001011b.0.2
new Transformer.t5293664a bank=t5293664a xfmrcode=ct50
~ wdg=1 bus=l3207907.1
~ wdg=2 bus=x3207907a.1.0
~ wdg=3 bus=x3207907a.0.2
new Transformer.t5293664b bank=t5293664b xfmrcode=ct75
~ wdg=1 bus=l3207907.2
~ wdg=2 bus=x3207907b.1.0
~ wdg=3 bus=x3207907b.0.2
new Transformer.t5293664c bank=t5293664c xfmrcode=ct50
~ wdg=1 bus=l3207907.3
~ wdg=2 bus=x3207907c.1.0
~ wdg=3 bus=x3207907c.0.2
new Transformer.t223400157c bank=t223400157c xfmrcode=ct37
~ wdg=1 bus=l3150961.3
~ wdg=2 bus=x3150961c.1.0
~ wdg=3 bus=x3150961c.0.2
new Transformer.t227944551c bank=t227944551c xfmrcode=ct250
~ wdg=1 bus=l3234149.3
~ wdg=2 bus=x3234149c.1.0
~ wdg=3 bus=x3234149c.0.2
new Transformer.t5138413c bank=t5138413c xfmrcode=ct15
~ wdg=1 bus=l3216347.3
~ wdg=2 bus=x3216347c.1.0
~ wdg=3 bus=x3216347c.0.2
new Transformer.t5138655a bank=t5138655a xfmrcode=ct15
~ wdg=1 bus=l3010556.1
~ wdg=2 bus=x3010556a.1.0
~ wdg=3 bus=x3010556a.0.2
new Transformer.t227944551a bank=t227944551a xfmrcode=ct250
~ wdg=1 bus=l3234149.1
~ wdg=2 bus=x3234149a.1.0
~ wdg=3 bus=x3234149a.0.2
new Transformer.t227944551b bank=t227944551b xfmrcode=ct250
~ wdg=1 bus=l3234149.2
~ wdg=2 bus=x3234149b.1.0
~ wdg=3 bus=x3234149b.0.2
new Transformer.t5260502b bank=t5260502b xfmrcode=ct10
~ wdg=1 bus=l2748839.2
~ wdg=2 bus=x2748839b.1.0
~ wdg=3 bus=x2748839b.0.2
new Transformer.t21393454b bank=t21393454b xfmrcode=ct37
~ wdg=1 bus=l3179699.2
~ wdg=2 bus=x3179699b.1.0
~ wdg=3 bus=x3179699b.0.2
new Transformer.t226308731a bank=t226308731a xfmrcode=ct50
~ wdg=1 bus=l3214549.1
~ wdg=2 bus=x3214549a.1.0
~ wdg=3 bus=x3214549a.0.2
new Transformer.t2000914c bank=t2000914c xfmrcode=ct25
~ wdg=1 bus=m2000914.3
~ wdg=2 bus=x2000914c.1.0
~ wdg=3 bus=x2000914c.0.2
new Transformer.t21482181a bank=t21482181a xfmrcode=ct25
~ wdg=1 bus=l3254237.1
~ wdg=2 bus=x3254237a.1.0
~ wdg=3 bus=x3254237a.0.2
new Transformer.t225534325a bank=t225534325a xfmrcode=ct25
~ wdg=1 bus=l2983432.1
~ wdg=2 bus=x2983432a.1.0
~ wdg=3 bus=x2983432a.0.2
new Transformer.t225767272a bank=t225767272a xfmrcode=ct25
~ wdg=1 bus=l3139103.1
~ wdg=2 bus=x3139103a.1.0
~ wdg=3 bus=x3139103a.0.2
new Transformer.t5293423b bank=t5293423b xfmrcode=ct15
~ wdg=1 bus=l3122849.2
~ wdg=2 bus=x3122849b.1.0
~ wdg=3 bus=x3122849b.0.2
new Transformer.t2224230689c bank=t2224230689c xfmrcode=ct75
~ wdg=1 bus=l3645811.3
~ wdg=2 bus=x3645811c.1.0
~ wdg=3 bus=x3645811c.0.2
new Transformer.t2001012b bank=t2001012b xfmrcode=ct25
~ wdg=1 bus=m2001012.2
~ wdg=2 bus=x2001012b.1.0
~ wdg=3 bus=x2001012b.0.2
new Transformer.t5293665c bank=t5293665c xfmrcode=ct25
~ wdg=1 bus=l2973166.3
~ wdg=2 bus=x2973166c.1.0
~ wdg=3 bus=x2973166c.0.2
new Transformer.t21474587c bank=t21474587c xfmrcode=ct25
~ wdg=1 bus=l3104155.3
~ wdg=2 bus=x3104155c.1.0
~ wdg=3 bus=x3104155c.0.2
new Transformer.t5337684a bank=t5337684a xfmrcode=ct25
~ wdg=1 bus=l3159448.1
~ wdg=2 bus=x3159448a.1.0
~ wdg=3 bus=x3159448a.0.2
new Transformer.t5138412c bank=t5138412c xfmrcode=ct15
~ wdg=1 bus=l2785523.3
~ wdg=2 bus=x2785523c.1.0
~ wdg=3 bus=x2785523c.0.2
new Transformer.t226193899b bank=t226193899b xfmrcode=ct25
~ wdg=1 bus=l3082983.2
~ wdg=2 bus=x3082983b.1.0
~ wdg=3 bus=x3082983b.0.2
new Transformer.t28120786a bank=t28120786a xfmrcode=ct25
~ wdg=1 bus=l2841628.1
~ wdg=2 bus=x2841628a.1.0
~ wdg=3 bus=x2841628a.0.2
new Transformer.t225533237b bank=t225533237b xfmrcode=ct10
~ wdg=1 bus=l2798067.2
~ wdg=2 bus=x2798067b.1.0
~ wdg=3 bus=x2798067b.0.2
new Transformer.t5260501b bank=t5260501b xfmrcode=ct25
~ wdg=1 bus=l3142098.2
~ wdg=2 bus=x3142098b.1.0
~ wdg=3 bus=x3142098b.0.2
new Transformer.t5337660c bank=t5337660c xfmrcode=ct25
~ wdg=1 bus=l2897769.3
~ wdg=2 bus=x2897769c.1.0
~ wdg=3 bus=x2897769c.0.2
new Transformer.t5260634a bank=t5260634a xfmrcode=ct15
~ wdg=1 bus=l2842383.1
~ wdg=2 bus=x2842383a.1.0
~ wdg=3 bus=x2842383a.0.2
new Transformer.t226192762b bank=t226192762b xfmrcode=ct5
~ wdg=1 bus=l2689678.2
~ wdg=2 bus=x2689678b.1.0
~ wdg=3 bus=x2689678b.0.2
new Transformer.t2000911c bank=t2000911c xfmrcode=ct25
~ wdg=1 bus=m2000911.3
~ wdg=2 bus=x2000911c.1.0
~ wdg=3 bus=x2000911c.0.2
new Transformer.t5274992c bank=t5274992c xfmrcode=ct25
~ wdg=1 bus=l2804250.3
~ wdg=2 bus=x2804250c.1.0
~ wdg=3 bus=x2804250c.0.2
new Transformer.t2224237653a bank=t2224237653a xfmrcode=ct37
~ wdg=1 bus=l3649302.1
~ wdg=2 bus=x3649302a.1.0
~ wdg=3 bus=x3649302a.0.2
new Transformer.t5138679a bank=t5138679a xfmrcode=ct15
~ wdg=1 bus=l2710520.1
~ wdg=2 bus=x2710520a.1.0
~ wdg=3 bus=x2710520a.0.2
new Transformer.t5260500b bank=t5260500b xfmrcode=ct10
~ wdg=1 bus=l2711224.2
~ wdg=2 bus=x2711224b.1.0
~ wdg=3 bus=x2711224b.0.2
new Transformer.t21382992a bank=t21382992a xfmrcode=ct25
~ wdg=1 bus=l3197654.1
~ wdg=2 bus=x3197654a.1.0
~ wdg=3 bus=x3197654a.0.2
new Transformer.t28099529c bank=t28099529c xfmrcode=ct25
~ wdg=1 bus=l3235268.3
~ wdg=2 bus=x3235268c.1.0
~ wdg=3 bus=x3235268c.0.2
new Transformer.t226194419c bank=t226194419c xfmrcode=ct25
~ wdg=1 bus=l3214071.3
~ wdg=2 bus=x3214071c.1.0
~ wdg=3 bus=x3214071c.0.2
new Transformer.t21400185a bank=t21400185a xfmrcode=ct25
~ wdg=1 bus=l2935559.1
~ wdg=2 bus=x2935559a.1.0
~ wdg=3 bus=x2935559a.0.2
new Transformer.t2000912c bank=t2000912c xfmrcode=ct25
~ wdg=1 bus=m2000912.3
~ wdg=2 bus=x2000912c.1.0
~ wdg=3 bus=x2000912c.0.2
new Transformer.t21148701b bank=t21148701b xfmrcode=ct15
~ wdg=1 bus=l2897771.2
~ wdg=2 bus=x2897771b.1.0
~ wdg=3 bus=x2897771b.0.2
new Transformer.t227902981a bank=t227902981a xfmrcode=ct37
~ wdg=1 bus=l3047058.1
~ wdg=2 bus=x3047058a.1.0
~ wdg=3 bus=x3047058a.0.2
new Transformer.t5138569a bank=t5138569a xfmrcode=ct15
~ wdg=1 bus=l2973151.1
~ wdg=2 bus=x2973151a.1.0
~ wdg=3 bus=x2973151a.0.2
new Transformer.t5338990b bank=t5338990b xfmrcode=ct50
~ wdg=1 bus=l2673331.2
~ wdg=2 bus=x2673331b.1.0
~ wdg=3 bus=x2673331b.0.2
new Transformer.t2001010b bank=t2001010b xfmrcode=ct25
~ wdg=1 bus=m2001010.2
~ wdg=2 bus=x2001010b.1.0
~ wdg=3 bus=x2001010b.0.2
new Transformer.t5293663c bank=t5293663c xfmrcode=ct15
~ wdg=1 bus=l3216368.3
~ wdg=2 bus=x3216368c.1.0
~ wdg=3 bus=x3216368c.0.2
new Transformer.t5351019c bank=t5351019c xfmrcode=ct15
~ wdg=1 bus=l2767414.3
~ wdg=2 bus=x2767414c.1.0
~ wdg=3 bus=x2767414c.0.2
new Transformer.t5138652c bank=t5138652c xfmrcode=ct37
~ wdg=1 bus=l2766718.3
~ wdg=2 bus=x2766718c.1.0
~ wdg=3 bus=x2766718c.0.2
new Transformer.t28150172a bank=t28150172a xfmrcode=ct25
~ wdg=1 bus=l2748135.1
~ wdg=2 bus=x2748135a.1.0
~ wdg=3 bus=x2748135a.0.2
new Transformer.t5138567a bank=t5138567a xfmrcode=ct37
~ wdg=1 bus=l2748129.1
~ wdg=2 bus=x2748129a.1.0
~ wdg=3 bus=x2748129a.0.2
new Transformer.t21397544a bank=t21397544a xfmrcode=ct15
~ wdg=1 bus=l2822868.1
~ wdg=2 bus=x2822868a.1.0
~ wdg=3 bus=x2822868a.0.2
new Transformer.t22112168880c bank=t22112168880c xfmrcode=ct50
~ wdg=1 bus=l2766499.3
~ wdg=2 bus=x2766499c.1.0
~ wdg=3 bus=x2766499c.0.2
new Transformer.t5223662a bank=t5223662a xfmrcode=ct37
~ wdg=1 bus=l2786204.1
~ wdg=2 bus=x2786204a.1.0
~ wdg=3 bus=x2786204a.0.2
new Transformer.t21469960b bank=t21469960b xfmrcode=ct25
~ wdg=1 bus=l3066830.2
~ wdg=2 bus=x3066830b.1.0
~ wdg=3 bus=x3066830b.0.2
new Transformer.t2000715b bank=t2000715b xfmrcode=ct25
~ wdg=1 bus=m2000715.2
~ wdg=2 bus=x2000715b.1.0
~ wdg=3 bus=x2000715b.0.2
new Transformer.t5323235b bank=t5323235b xfmrcode=ct5
~ wdg=1 bus=l3197624.2
~ wdg=2 bus=x3197624b.1.0
~ wdg=3 bus=x3197624b.0.2
new Transformer.t5293660b bank=t5293660b xfmrcode=ct25
~ wdg=1 bus=l2916610.2
~ wdg=2 bus=x2916610b.1.0
~ wdg=3 bus=x2916610b.0.2
new Transformer.t5339008b bank=t5339008b xfmrcode=ct15
~ wdg=1 bus=l3122835.2
~ wdg=2 bus=x3122835b.1.0
~ wdg=3 bus=x3122835b.0.2
new Transformer.t5302469a bank=t5302469a xfmrcode=ct15
~ wdg=1 bus=l3104132.1
~ wdg=2 bus=x3104132a.1.0
~ wdg=3 bus=x3104132a.0.2
new Transformer.t5138651c bank=t5138651c xfmrcode=ct25
~ wdg=1 bus=l3197628.3
~ wdg=2 bus=x3197628c.1.0
~ wdg=3 bus=x3197628c.0.2
new Transformer.t5355618b bank=t5355618b xfmrcode=ct25
~ wdg=1 bus=l2954338.2
~ wdg=2 bus=x2954338b.1.0
~ wdg=3 bus=x2954338b.0.2
new Transformer.t5138566a bank=t5138566a xfmrcode=ct25
~ wdg=1 bus=l2785519.1
~ wdg=2 bus=x2785519a.1.0
~ wdg=3 bus=x2785519a.0.2
new Transformer.t226193745b bank=t226193745b xfmrcode=ct25
~ wdg=1 bus=l2876798.2
~ wdg=2 bus=x2876798b.1.0
~ wdg=3 bus=x2876798b.0.2
new Transformer.t5260639c bank=t5260639c xfmrcode=ct25
~ wdg=1 bus=l3030203.3
~ wdg=2 bus=x3030203c.1.0
~ wdg=3 bus=x3030203c.0.2
new Transformer.t5223663c bank=t5223663c xfmrcode=ct10
~ wdg=1 bus=l2936216.3
~ wdg=2 bus=x2936216c.1.0
~ wdg=3 bus=x2936216c.0.2
new Transformer.t5274997c bank=t5274997c xfmrcode=ct25
~ wdg=1 bus=l3048228.3
~ wdg=2 bus=x3048228c.1.0
~ wdg=3 bus=x3048228c.0.2
new Transformer.t2000910c bank=t2000910c xfmrcode=ct25
~ wdg=1 bus=m2000910.3
~ wdg=2 bus=x2000910c.1.0
~ wdg=3 bus=x2000910c.0.2
new Transformer.t5323234b bank=t5323234b xfmrcode=ct25
~ wdg=1 bus=l2860480.2
~ wdg=2 bus=x2860480b.1.0
~ wdg=3 bus=x2860480b.0.2
new Transformer.t226881700a bank=t226881700a xfmrcode=ct25
~ wdg=1 bus=l3251854.1
~ wdg=2 bus=x3251854a.1.0
~ wdg=3 bus=x3251854a.0.2
new Transformer.t21389761b bank=t21389761b xfmrcode=ct25
~ wdg=1 bus=l2861219.2
~ wdg=2 bus=x2861219b.1.0
~ wdg=3 bus=x2861219b.0.2
new Transformer.t5339007b bank=t5339007b xfmrcode=ct25
~ wdg=1 bus=l2916617.2
~ wdg=2 bus=x2916617b.1.0
~ wdg=3 bus=x2916617b.0.2
new Transformer.t5442373c bank=t5442373c xfmrcode=ct25
~ wdg=1 bus=l3141393.3
~ wdg=2 bus=x3141393c.1.0
~ wdg=3 bus=x3141393c.0.2
new Transformer.t2224230754c bank=t2224230754c xfmrcode=ct37
~ wdg=1 bus=l3645812.3
~ wdg=2 bus=x3645812c.1.0
~ wdg=3 bus=x3645812c.0.2
new Transformer.t5138650c bank=t5138650c xfmrcode=ct10
~ wdg=1 bus=l2710510.3
~ wdg=2 bus=x2710510c.1.0
~ wdg=3 bus=x2710510c.0.2
new Transformer.t227734175b bank=t227734175b xfmrcode=ct25
~ wdg=1 bus=l3102793.2
~ wdg=2 bus=x3102793b.1.0
~ wdg=3 bus=x3102793b.0.2
new Transformer.t28118903b bank=t28118903b xfmrcode=ct25
~ wdg=1 bus=l2973146.2
~ wdg=2 bus=x2973146b.1.0
~ wdg=3 bus=x2973146b.0.2
new Transformer.t5392036b bank=t5392036b xfmrcode=ct25
~ wdg=1 bus=l2991915.2
~ wdg=2 bus=x2991915b.1.0
~ wdg=3 bus=x2991915b.0.2
new Transformer.t5138565a bank=t5138565a xfmrcode=ct25
~ wdg=1 bus=l3104122.1
~ wdg=2 bus=x3104122a.1.0
~ wdg=3 bus=x3104122a.0.2
new Transformer.t5260638c bank=t5260638c xfmrcode=ct25
~ wdg=1 bus=l3160871.3
~ wdg=2 bus=x3160871c.1.0
~ wdg=3 bus=x3160871c.0.2
new Transformer.t5260529c bank=t5260529c xfmrcode=ct10
~ wdg=1 bus=l3217053.3
~ wdg=2 bus=x3217053c.1.0
~ wdg=3 bus=x3217053c.0.2
new Transformer.t226191850a bank=t226191850a xfmrcode=ct25
~ wdg=1 bus=l3270814.1
~ wdg=2 bus=x3270814a.1.0
~ wdg=3 bus=x3270814a.0.2
new Transformer.t5260505c bank=t5260505c xfmrcode=ct25
~ wdg=1 bus=l2861218.3
~ wdg=2 bus=x2861218c.1.0
~ wdg=3 bus=x2861218c.0.2
new Transformer.t5355944b bank=t5355944b xfmrcode=ct25
~ wdg=1 bus=l3197646.2
~ wdg=2 bus=x3197646b.1.0
~ wdg=3 bus=x3197646b.0.2
new Transformer.t5223660a bank=t5223660a xfmrcode=ct15
~ wdg=1 bus=l3160863.1
~ wdg=2 bus=x3160863a.1.0
~ wdg=3 bus=x3160863a.0.2
new Transformer.t226195153b bank=t226195153b xfmrcode=ct15
~ wdg=1 bus=l3082988.2
~ wdg=2 bus=x3082988b.1.0
~ wdg=3 bus=x3082988b.0.2
new Transformer.t2000713b bank=t2000713b xfmrcode=ct25
~ wdg=1 bus=m2000713.2
~ wdg=2 bus=x2000713b.1.0
~ wdg=3 bus=x2000713b.0.2
new Transformer.t5356800a bank=t5356800a xfmrcode=ct25
~ wdg=1 bus=l3235946.1
~ wdg=2 bus=x3235946a.1.0
~ wdg=3 bus=x3235946a.0.2
new Transformer.t5392037b bank=t5392037b xfmrcode=ct25
~ wdg=1 bus=l2673320.2
~ wdg=2 bus=x2673320b.1.0
~ wdg=3 bus=x2673320b.0.2
new Transformer.t21399171c bank=t21399171c xfmrcode=ct15
~ wdg=1 bus=l2822870.3
~ wdg=2 bus=x2822870c.1.0
~ wdg=3 bus=x2822870c.0.2
new Transformer.t2224387019a bank=t2224387019a xfmrcode=ct25
~ wdg=1 bus=l3728038.1
~ wdg=2 bus=x3728038a.1.0
~ wdg=3 bus=x3728038a.0.2
new Transformer.t226194280b bank=t226194280b xfmrcode=ct15
~ wdg=1 bus=l3195318.2
~ wdg=2 bus=x3195318b.1.0
~ wdg=3 bus=x3195318b.0.2
new Transformer.t5138237b bank=t5138237b xfmrcode=ct15
~ wdg=1 bus=l3048196.2
~ wdg=2 bus=x3048196b.1.0
~ wdg=3 bus=x3048196b.0.2
new Transformer.t5138564a bank=t5138564a xfmrcode=ct25
~ wdg=1 bus=l2804283.1
~ wdg=2 bus=x2804283a.1.0
~ wdg=3 bus=x2804283a.0.2
new Transformer.t5138346c bank=t5138346c xfmrcode=ct15
~ wdg=1 bus=l2916609.3
~ wdg=2 bus=x2916609c.1.0
~ wdg=3 bus=x2916609c.0.2
new Transformer.t5260528c bank=t5260528c xfmrcode=ct25
~ wdg=1 bus=l3217052.3
~ wdg=2 bus=x3217052c.1.0
~ wdg=3 bus=x3217052c.0.2
new Transformer.t5323237b bank=t5323237b xfmrcode=ct15
~ wdg=1 bus=l3048199.2
~ wdg=2 bus=x3048199b.1.0
~ wdg=3 bus=x3048199b.0.2
new Transformer.t5355943c bank=t5355943c xfmrcode=ct25
~ wdg=1 bus=l2785529.3
~ wdg=2 bus=x2785529c.1.0
~ wdg=3 bus=x2785529c.0.2
new Transformer.t21386143c bank=t21386143c xfmrcode=ct15
~ wdg=1 bus=l3160862.3
~ wdg=2 bus=x3160862c.1.0
~ wdg=3 bus=x3160862c.0.2
new Transformer.t5260637c bank=t5260637c xfmrcode=ct10
~ wdg=1 bus=l2842384.3
~ wdg=2 bus=x2842384c.1.0
~ wdg=3 bus=x2842384c.0.2
new Transformer.t21384099c bank=t21384099c xfmrcode=ct37
~ wdg=1 bus=l3215385.3
~ wdg=2 bus=x3215385c.1.0
~ wdg=3 bus=x3215385c.0.2
new Transformer.t21384099b bank=t21384099b xfmrcode=ct50
~ wdg=1 bus=l3215385.2
~ wdg=2 bus=x3215385b.1.0
~ wdg=3 bus=x3215385b.0.2
new Transformer.t5223661b bank=t5223661b xfmrcode=ct15
~ wdg=1 bus=l2730108.2
~ wdg=2 bus=x2730108b.1.0
~ wdg=3 bus=x2730108b.0.2
new Transformer.t21384099a bank=t21384099a xfmrcode=ct37
~ wdg=1 bus=l3215385.1
~ wdg=2 bus=x3215385a.1.0
~ wdg=3 bus=x3215385a.0.2
new Transformer.t2000714b bank=t2000714b xfmrcode=ct25
~ wdg=1 bus=m2000714.2
~ wdg=2 bus=x2000714b.1.0
~ wdg=3 bus=x2000714b.0.2
new Transformer.t5323236b bank=t5323236b xfmrcode=ct25
~ wdg=1 bus=l2822860.2
~ wdg=2 bus=x2822860b.1.0
~ wdg=3 bus=x2822860b.0.2
new Transformer.t5356065b bank=t5356065b xfmrcode=ct15
~ wdg=1 bus=l3104124.2
~ wdg=2 bus=x3104124b.1.0
~ wdg=3 bus=x3104124b.0.2
new Transformer.t5356801a bank=t5356801a xfmrcode=ct15
~ wdg=1 bus=l3011229.1
~ wdg=2 bus=x3011229a.1.0
~ wdg=3 bus=x3011229a.0.2
new Transformer.t5302468a bank=t5302468a xfmrcode=ct10
~ wdg=1 bus=l2897778.1
~ wdg=2 bus=x2897778a.1.0
~ wdg=3 bus=x2897778a.0.2
new Transformer.t21393643c bank=t21393643c xfmrcode=ct37
~ wdg=1 bus=l2851933.3
~ wdg=2 bus=x2851933c.1.0
~ wdg=3 bus=x2851933c.0.2
new Transformer.t5337642c bank=t5337642c xfmrcode=ct37
~ wdg=1 bus=l3104154.3
~ wdg=2 bus=x3104154c.1.0
~ wdg=3 bus=x3104154c.0.2
new Transformer.t5337666b bank=t5337666b xfmrcode=ct25
~ wdg=1 bus=l3029518.2
~ wdg=2 bus=x3029518b.1.0
~ wdg=3 bus=x3029518b.0.2
new Transformer.t5355942a bank=t5355942a xfmrcode=ct25
~ wdg=1 bus=l2973165.1
~ wdg=2 bus=x2973165a.1.0
~ wdg=3 bus=x2973165a.0.2
new Transformer.t28127319b bank=t28127319b xfmrcode=ct25
~ wdg=1 bus=l2766744.2
~ wdg=2 bus=x2766744b.1.0
~ wdg=3 bus=x2766744b.0.2
new Transformer.t226196648a bank=t226196648a xfmrcode=ct25
~ wdg=1 bus=l2820556.1
~ wdg=2 bus=x2820556a.1.0
~ wdg=3 bus=x2820556a.0.2
new Transformer.t21393643a bank=t21393643a xfmrcode=ct25
~ wdg=1 bus=l2851933.1
~ wdg=2 bus=x2851933a.1.0
~ wdg=3 bus=x2851933a.0.2
new Transformer.t21393643b bank=t21393643b xfmrcode=ct25
~ wdg=1 bus=l2851933.2
~ wdg=2 bus=x2851933b.1.0
~ wdg=3 bus=x2851933b.0.2
new Transformer.t21400253b bank=t21400253b xfmrcode=ct100
~ wdg=1 bus=l2691959.2
~ wdg=2 bus=x2691959b.1.0
~ wdg=3 bus=x2691959b.0.2
new Transformer.t21396959a bank=t21396959a xfmrcode=ct25
~ wdg=1 bus=l3197638.1
~ wdg=2 bus=x3197638a.1.0
~ wdg=3 bus=x3197638a.0.2
new Transformer.t5302370b bank=t5302370b xfmrcode=ct25
~ wdg=1 bus=l3122823.2
~ wdg=2 bus=x3122823b.1.0
~ wdg=3 bus=x3122823b.0.2
new Transformer.t5338973a bank=t5338973a xfmrcode=ct37
~ wdg=1 bus=l2748157.1
~ wdg=2 bus=x2748157a.1.0
~ wdg=3 bus=x2748157a.0.2
new Transformer.t5338997b bank=t5338997b xfmrcode=ct50
~ wdg=1 bus=l2860499.2
~ wdg=2 bus=x2860499b.1.0
~ wdg=3 bus=x2860499b.0.2
new Transformer.t2001213c bank=t2001213c xfmrcode=ct25
~ wdg=1 bus=m2001213.3
~ wdg=2 bus=x2001213c.1.0
~ wdg=3 bus=x2001213c.0.2
new Transformer.t5356802a bank=t5356802a xfmrcode=ct25
~ wdg=1 bus=l2767342.1
~ wdg=2 bus=x2767342a.1.0
~ wdg=3 bus=x2767342a.0.2
new Transformer.t21386877a bank=t21386877a xfmrcode=ct15
~ wdg=1 bus=l2823611.1
~ wdg=2 bus=x2823611a.1.0
~ wdg=3 bus=x2823611a.0.2
new Transformer.t5356064b bank=t5356064b xfmrcode=ct25
~ wdg=1 bus=l2935556.2
~ wdg=2 bus=x2935556b.1.0
~ wdg=3 bus=x2935556b.0.2
new Transformer.t28128517c bank=t28128517c xfmrcode=ct25
~ wdg=1 bus=l3048890.3
~ wdg=2 bus=x3048890c.1.0
~ wdg=3 bus=x3048890c.0.2
new Transformer.t5321880a bank=t5321880a xfmrcode=ct15
~ wdg=1 bus=l2876812.1
~ wdg=2 bus=x2876812a.1.0
~ wdg=3 bus=x2876812a.0.2
new Transformer.t5337641c bank=t5337641c xfmrcode=ct15
~ wdg=1 bus=l2804282.3
~ wdg=2 bus=x2804282c.1.0
~ wdg=3 bus=x2804282c.0.2
new Transformer.t5337689b bank=t5337689b xfmrcode=ct25
~ wdg=1 bus=l2691949.2
~ wdg=2 bus=x2691949b.1.0
~ wdg=3 bus=x2691949b.0.2
new Transformer.t5337665b bank=t5337665b xfmrcode=ct15
~ wdg=1 bus=l2973178.2
~ wdg=2 bus=x2973178b.1.0
~ wdg=3 bus=x2973178b.0.2
new Transformer.t2224387053a bank=t2224387053a xfmrcode=ct37
~ wdg=1 bus=l3728039.1
~ wdg=2 bus=x3728039a.1.0
~ wdg=3 bus=x3728039a.0.2
new Transformer.t21451973b bank=t21451973b xfmrcode=ct15
~ wdg=1 bus=l3010580.2
~ wdg=2 bus=x3010580b.1.0
~ wdg=3 bus=x3010580b.0.2
new Transformer.t21469911a bank=t21469911a xfmrcode=ct25
~ wdg=1 bus=l2955047.1
~ wdg=2 bus=x2955047a.1.0
~ wdg=3 bus=x2955047a.0.2
new Transformer.t5338972b bank=t5338972b xfmrcode=ct25
~ wdg=1 bus=l2841632.2
~ wdg=2 bus=x2841632b.1.0
~ wdg=3 bus=x2841632b.0.2
new Transformer.t28120855a bank=t28120855a xfmrcode=ct10
~ wdg=1 bus=l2673316.1
~ wdg=2 bus=x2673316a.1.0
~ wdg=3 bus=x2673316a.0.2
new Transformer.t5356063c bank=t5356063c xfmrcode=ct15
~ wdg=1 bus=l3160103.3
~ wdg=2 bus=x3160103c.1.0
~ wdg=3 bus=x3160103c.0.2
new Transformer.t21384215a bank=t21384215a xfmrcode=ct15
~ wdg=1 bus=l2841622.1
~ wdg=2 bus=x2841622a.1.0
~ wdg=3 bus=x2841622a.0.2
new Transformer.t226194421c bank=t226194421c xfmrcode=ct25
~ wdg=1 bus=l3214069.3
~ wdg=2 bus=x3214069c.1.0
~ wdg=3 bus=x3214069c.0.2
new Transformer.t2001214c bank=t2001214c xfmrcode=ct25
~ wdg=1 bus=m2001214.3
~ wdg=2 bus=x2001214c.1.0
~ wdg=3 bus=x2001214c.0.2
new Transformer.t5356803a bank=t5356803a xfmrcode=ct25
~ wdg=1 bus=l2748780.1
~ wdg=2 bus=x2748780a.1.0
~ wdg=3 bus=x2748780a.0.2
new Transformer.t5321881a bank=t5321881a xfmrcode=ct25
~ wdg=1 bus=l2970811.1
~ wdg=2 bus=x2970811a.1.0
~ wdg=3 bus=x2970811a.0.2
new Transformer.t21249647b bank=t21249647b xfmrcode=ct25
~ wdg=1 bus=l2955055.2
~ wdg=2 bus=x2955055b.1.0
~ wdg=3 bus=x2955055b.0.2
new Transformer.t5293471c bank=t5293471c xfmrcode=ct25
~ wdg=1 bus=293471.3
~ wdg=2 bus=x_293471c.1.0
~ wdg=3 bus=x_293471c.0.2
new Transformer.t5337668b bank=t5337668b xfmrcode=ct37
~ wdg=1 bus=l2935549.2
~ wdg=2 bus=x2935549b.1.0
~ wdg=3 bus=x2935549b.0.2
new Transformer.t28127090c bank=t28127090c xfmrcode=ct25
~ wdg=1 bus=l2954352.3
~ wdg=2 bus=x2954352c.1.0
~ wdg=3 bus=x2954352c.0.2
new Transformer.t5274988c bank=t5274988c xfmrcode=ct15
~ wdg=1 bus=l3085394.3
~ wdg=2 bus=x3085394c.1.0
~ wdg=3 bus=x3085394c.0.2
new Transformer.t5338975a bank=t5338975a xfmrcode=ct15
~ wdg=1 bus=l2785537.1
~ wdg=2 bus=x2785537a.1.0
~ wdg=3 bus=x2785537a.0.2
new Transformer.t5338999b bank=t5338999b xfmrcode=ct10
~ wdg=1 bus=l2822873.2
~ wdg=2 bus=x2822873b.1.0
~ wdg=3 bus=x2822873b.0.2
new Transformer.t21396606c bank=t21396606c xfmrcode=ct25
~ wdg=1 bus=l2785525.3
~ wdg=2 bus=x2785525c.1.0
~ wdg=3 bus=x2785525c.0.2
new Transformer.t5356062b bank=t5356062b xfmrcode=ct25
~ wdg=1 bus=l3122816.2
~ wdg=2 bus=x3122816b.1.0
~ wdg=3 bus=x3122816b.0.2
new Transformer.t5354851b bank=t5354851b xfmrcode=ct25
~ wdg=1 bus=l2991901.2
~ wdg=2 bus=x2991901b.1.0
~ wdg=3 bus=x2991901b.0.2
new Transformer.t5356804a bank=t5356804a xfmrcode=ct25
~ wdg=1 bus=l2823544.1
~ wdg=2 bus=x2823544a.1.0
~ wdg=3 bus=x2823544a.0.2
new Transformer.t5337669a bank=t5337669a xfmrcode=ct25
~ wdg=1 bus=l3122811.1
~ wdg=2 bus=x3122811a.1.0
~ wdg=3 bus=x3122811a.0.2
new Transformer.t2001211c bank=t2001211c xfmrcode=ct25
~ wdg=1 bus=m2001211.3
~ wdg=2 bus=x2001211c.1.0
~ wdg=3 bus=x2001211c.0.2
new Transformer.t5321882c bank=t5321882c xfmrcode=ct25
~ wdg=1 bus=l2916607.3
~ wdg=2 bus=x2916607c.1.0
~ wdg=3 bus=x2916607c.0.2
new Transformer.t21398563a bank=t21398563a xfmrcode=ct25
~ wdg=1 bus=l3254216.1
~ wdg=2 bus=x3254216a.1.0
~ wdg=3 bus=x3254216a.0.2
new Transformer.t228057846a bank=t228057846a xfmrcode=ct25
~ wdg=1 bus=l3215340.1
~ wdg=2 bus=x3215340a.1.0
~ wdg=3 bus=x3215340a.0.2
new Transformer.t5337643c bank=t5337643c xfmrcode=ct15
~ wdg=1 bus=l2897806.3
~ wdg=2 bus=x2897806c.1.0
~ wdg=3 bus=x2897806c.0.2
new Transformer.t21452406b bank=t21452406b xfmrcode=ct25
~ wdg=1 bus=l3216361.2
~ wdg=2 bus=x3216361b.1.0
~ wdg=3 bus=x3216361b.0.2
new Transformer.t226193662a bank=t226193662a xfmrcode=ct25
~ wdg=1 bus=l3195315.1
~ wdg=2 bus=x3195315a.1.0
~ wdg=3 bus=x3195315a.0.2
new Transformer.t5338950b bank=t5338950b xfmrcode=ct25
~ wdg=1 bus=l2822872.2
~ wdg=2 bus=x2822872b.1.0
~ wdg=3 bus=x2822872b.0.2
new Transformer.t2223661373a bank=t2223661373a xfmrcode=ct25
~ wdg=1 bus=l3312692.1
~ wdg=2 bus=x3312692a.1.0
~ wdg=3 bus=x3312692a.0.2
new Transformer.t5274987c bank=t5274987c xfmrcode=ct15
~ wdg=1 bus=l2916605.3
~ wdg=2 bus=x2916605c.1.0
~ wdg=3 bus=x2916605c.0.2
new Transformer.t5339097b bank=t5339097b xfmrcode=ct25
~ wdg=1 bus=l3085410.2
~ wdg=2 bus=x3085410b.1.0
~ wdg=3 bus=x3085410b.0.2
new Transformer.t5260508a bank=t5260508a xfmrcode=ct15
~ wdg=1 bus=l2955081.1
~ wdg=2 bus=x2955081a.1.0
~ wdg=3 bus=x2955081a.0.2
new Transformer.t5338998b bank=t5338998b xfmrcode=ct25
~ wdg=1 bus=l3254229.2
~ wdg=2 bus=x3254229b.1.0
~ wdg=3 bus=x3254229b.0.2
new Transformer.t5391990a bank=t5391990a xfmrcode=ct15
~ wdg=1 bus=l2858163.1
~ wdg=2 bus=x2858163a.1.0
~ wdg=3 bus=x2858163a.0.2
new Transformer.t5356805a bank=t5356805a xfmrcode=ct15
~ wdg=1 bus=l3195321.1
~ wdg=2 bus=x3195321a.1.0
~ wdg=3 bus=x3195321a.0.2
new Transformer.t2001212c bank=t2001212c xfmrcode=ct25
~ wdg=1 bus=m2001212.3
~ wdg=2 bus=x2001212c.1.0
~ wdg=3 bus=x2001212c.0.2
new Transformer.t5328367c bank=t5328367c xfmrcode=ct10
~ wdg=1 bus=l3104830.3
~ wdg=2 bus=x3104830c.1.0
~ wdg=3 bus=x3104830c.0.2
new Transformer.t5321883c bank=t5321883c xfmrcode=ct15
~ wdg=1 bus=l3010564.3
~ wdg=2 bus=x3010564c.1.0
~ wdg=3 bus=x3010564c.0.2
new Transformer.t21391242b bank=t21391242b xfmrcode=ct25
~ wdg=1 bus=l2767409.2
~ wdg=2 bus=x2767409b.1.0
~ wdg=3 bus=x2767409b.0.2
new Transformer.t5355768b bank=t5355768b xfmrcode=ct25
~ wdg=1 bus=l2729408.2
~ wdg=2 bus=x2729408b.1.0
~ wdg=3 bus=x2729408b.0.2
new Transformer.t226163467a bank=t226163467a xfmrcode=ct25
~ wdg=1 bus=l3120376.1
~ wdg=2 bus=x3120376a.1.0
~ wdg=3 bus=x3120376a.0.2
new Transformer.t21399762a bank=t21399762a xfmrcode=ct15
~ wdg=1 bus=l2879087.3
~ wdg=2 bus=x2879087a.1.0
~ wdg=3 bus=x2879087a.0.2
new Transformer.t225533337a bank=t225533337a xfmrcode=ct15
~ wdg=1 bus=l2929261.1
~ wdg=2 bus=x2929261a.1.0
~ wdg=3 bus=x2929261a.0.2
new Transformer.t5338993b bank=t5338993b xfmrcode=ct15
~ wdg=1 bus=l2804272.2
~ wdg=2 bus=x2804272b.1.0
~ wdg=3 bus=x2804272b.0.2
new Transformer.t21399326c bank=t21399326c xfmrcode=ct75
~ wdg=1 bus=l2879092.3
~ wdg=2 bus=x2879092c.1.0
~ wdg=3 bus=x2879092c.0.2
new Transformer.t5346639c bank=t5346639c xfmrcode=ct15
~ wdg=1 bus=l2992556.1
~ wdg=2 bus=x2992556a.1.0
~ wdg=3 bus=x2992556a.0.2
new Transformer.t2001015b bank=t2001015b xfmrcode=ct25
~ wdg=1 bus=m2001015.2
~ wdg=2 bus=x2001015b.1.0
~ wdg=3 bus=x2001015b.0.2
new Transformer.t225897943c bank=t225897943c xfmrcode=ct50
~ wdg=1 bus=l2875754.3
~ wdg=2 bus=x2875754c.1.0
~ wdg=3 bus=x2875754c.0.2
new Transformer.t5302374b bank=t5302374b xfmrcode=ct15
~ wdg=1 bus=l2785526.2
~ wdg=2 bus=x2785526b.1.0
~ wdg=3 bus=x2785526b.0.2
new Transformer.t5260590b bank=t5260590b xfmrcode=ct25
~ wdg=1 bus=l3216988.2
~ wdg=2 bus=x3216988b.1.0
~ wdg=3 bus=x3216988b.0.2
new Transformer.t5260481c bank=t5260481c xfmrcode=ct25
~ wdg=1 bus=l2730163.3
~ wdg=2 bus=x2730163c.1.0
~ wdg=3 bus=x2730163c.0.2
new Transformer.t5138649a bank=t5138649a xfmrcode=ct25
~ wdg=1 bus=l3048206.1
~ wdg=2 bus=x3048206a.1.0
~ wdg=3 bus=x3048206a.0.2
new Transformer.t5251867c bank=t5251867c xfmrcode=ct25
~ wdg=1 bus=l2861157.3
~ wdg=2 bus=x2861157c.1.0
~ wdg=3 bus=x2861157c.0.2
new Transformer.t5337661b bank=t5337661b xfmrcode=ct25
~ wdg=1 bus=l2766749.2
~ wdg=2 bus=x2766749b.1.0
~ wdg=3 bus=x2766749b.0.2
new Transformer.t226193422b bank=t226193422b xfmrcode=ct15
~ wdg=1 bus=l2726975.2
~ wdg=2 bus=x2726975b.1.0
~ wdg=3 bus=x2726975b.0.2
new Transformer.t227989724b bank=t227989724b xfmrcode=ct25
~ wdg=1 bus=l2859391.2
~ wdg=2 bus=x2859391b.1.0
~ wdg=3 bus=x2859391b.0.2
new Transformer.t227905262a bank=t227905262a xfmrcode=ct25
~ wdg=1 bus=l3140238.1
~ wdg=2 bus=x3140238a.1.0
~ wdg=3 bus=x3140238a.0.2
new Transformer.t225533531a bank=t225533531a xfmrcode=ct25
~ wdg=1 bus=l2685805.1
~ wdg=2 bus=x2685805a.1.0
~ wdg=3 bus=x2685805a.0.2
new Transformer.t226163575b bank=t226163575b xfmrcode=ct25
~ wdg=1 bus=l2989432.2
~ wdg=2 bus=x2989432b.1.0
~ wdg=3 bus=x2989432b.0.2
new Transformer.t28120195b bank=t28120195b xfmrcode=ct25
~ wdg=1 bus=l3048209.2
~ wdg=2 bus=x3048209b.1.0
~ wdg=3 bus=x3048209b.0.2
new Transformer.t5355767b bank=t5355767b xfmrcode=ct37
~ wdg=1 bus=l3197634.2
~ wdg=2 bus=x3197634b.1.0
~ wdg=3 bus=x3197634b.0.2
new Transformer.t226192684a bank=t226192684a xfmrcode=ct15
~ wdg=1 bus=l3027116.1
~ wdg=2 bus=x3027116a.1.0
~ wdg=3 bus=x3027116a.0.2
new Transformer.t5338992b bank=t5338992b xfmrcode=ct15
~ wdg=1 bus=l2935567.2
~ wdg=2 bus=x2935567b.1.0
~ wdg=3 bus=x2935567b.0.2
new Transformer.t21399630a bank=t21399630a xfmrcode=ct15
~ wdg=1 bus=l3233353.3
~ wdg=2 bus=x3233353a.1.0
~ wdg=3 bus=x3233353a.0.2
new Transformer.t5328365b bank=t5328365b xfmrcode=ct37
~ wdg=1 bus=l3179646.2
~ wdg=2 bus=x3179646b.1.0
~ wdg=3 bus=x3179646b.0.2
new Transformer.t5323400b bank=t5323400b xfmrcode=ct15
~ wdg=1 bus=l2691943.2
~ wdg=2 bus=x2691943b.1.0
~ wdg=3 bus=x2691943b.0.2
new Transformer.t5356807a bank=t5356807a xfmrcode=ct25
~ wdg=1 bus=l2823545.1
~ wdg=2 bus=x2823545a.1.0
~ wdg=3 bus=x2823545a.0.2
new Transformer.t5260480c bank=t5260480c xfmrcode=ct25
~ wdg=1 bus=l3030199.3
~ wdg=2 bus=x3030199c.1.0
~ wdg=3 bus=x3030199c.0.2
new Transformer.t5302373b bank=t5302373b xfmrcode=ct15
~ wdg=1 bus=l2766726.2
~ wdg=2 bus=x2766726b.1.0
~ wdg=3 bus=x2766726b.0.2
new Transformer.t5293471b bank=t5293471b xfmrcode=ct25
~ wdg=1 bus=293471.2
~ wdg=2 bus=x_293471b.1.0
~ wdg=3 bus=x_293471b.0.2
new Transformer.t5293471a bank=t5293471a xfmrcode=ct25
~ wdg=1 bus=293471.1
~ wdg=2 bus=x_293471a.1.0
~ wdg=3 bus=x_293471a.0.2
new Transformer.t2001210c bank=t2001210c xfmrcode=ct25
~ wdg=1 bus=m2001210.3
~ wdg=2 bus=x2001210c.1.0
~ wdg=3 bus=x2001210c.0.2
new Transformer.t21482431a bank=t21482431a xfmrcode=ct15
~ wdg=1 bus=l2917359.1
~ wdg=2 bus=x2917359a.1.0
~ wdg=3 bus=x2917359a.0.2
new Transformer.t226193338a bank=t226193338a xfmrcode=ct15
~ wdg=1 bus=l2876796.1
~ wdg=2 bus=x2876796a.1.0
~ wdg=3 bus=x2876796a.0.2
new Transformer.t5138404c bank=t5138404c xfmrcode=ct25
~ wdg=1 bus=l2841630.3
~ wdg=2 bus=x2841630c.1.0
~ wdg=3 bus=x2841630c.0.2
new Transformer.t5337688b bank=t5337688b xfmrcode=ct15
~ wdg=1 bus=l3029501.2
~ wdg=2 bus=x3029501b.1.0
~ wdg=3 bus=x3029501b.0.2
new Transformer.t5138755b bank=t5138755b xfmrcode=ct10
~ wdg=1 bus=l2785520.2
~ wdg=2 bus=x2785520b.1.0
~ wdg=3 bus=x2785520b.0.2
new Transformer.t225533423c bank=t225533423c xfmrcode=ct15
~ wdg=1 bus=l2891575.3
~ wdg=2 bus=x2891575c.1.0
~ wdg=3 bus=x2891575c.0.2
new Transformer.t5338995b bank=t5338995b xfmrcode=ct10
~ wdg=1 bus=l3254227.2
~ wdg=2 bus=x3254227b.1.0
~ wdg=3 bus=x3254227b.0.2
new Transformer.t21470122b bank=t21470122b xfmrcode=ct15
~ wdg=1 bus=l2673343.2
~ wdg=2 bus=x2673343b.1.0
~ wdg=3 bus=x2673343b.0.2
new Transformer.t21031684a bank=t21031684a xfmrcode=ct25
~ wdg=1 bus=l2841616.1
~ wdg=2 bus=x2841616a.1.0
~ wdg=3 bus=x2841616a.0.2
new Transformer.t5356808a bank=t5356808a xfmrcode=ct37
~ wdg=1 bus=l3101782.1
~ wdg=2 bus=x3101782a.1.0
~ wdg=3 bus=x3101782a.0.2
new Transformer.t2000915c bank=t2000915c xfmrcode=ct25
~ wdg=1 bus=m2000915.3
~ wdg=2 bus=x2000915c.1.0
~ wdg=3 bus=x2000915c.0.2
new Transformer.t5328364c bank=t5328364c xfmrcode=ct25
~ wdg=1 bus=l2692633.3
~ wdg=2 bus=x2692633c.1.0
~ wdg=3 bus=x2692633c.0.2
new Transformer.t5138647c bank=t5138647c xfmrcode=ct15
~ wdg=1 bus=l3254210.3
~ wdg=2 bus=x3254210c.1.0
~ wdg=3 bus=x3254210c.0.2
new Transformer.t5138405c bank=t5138405c xfmrcode=ct37
~ wdg=1 bus=l2841629.3
~ wdg=2 bus=x2841629c.1.0
~ wdg=3 bus=x2841629c.0.2
new Transformer.t2001013b bank=t2001013b xfmrcode=ct25
~ wdg=1 bus=m2001013.2
~ wdg=2 bus=x2001013b.1.0
~ wdg=3 bus=x2001013b.0.2
new Transformer.t21385192c bank=t21385192c xfmrcode=ct15
~ wdg=1 bus=l2879062.3
~ wdg=2 bus=x2879062c.1.0
~ wdg=3 bus=x2879062c.0.2
new Transformer.t5293492c bank=t5293492c xfmrcode=ct25
~ wdg=1 bus=l2841637.3
~ wdg=2 bus=x2841637c.1.0
~ wdg=3 bus=x2841637c.0.2
new Transformer.t21398676a bank=t21398676a xfmrcode=ct15
~ wdg=1 bus=l3066816.1
~ wdg=2 bus=x3066816a.1.0
~ wdg=3 bus=x3066816a.0.2
new Transformer.t5337687b bank=t5337687b xfmrcode=ct15
~ wdg=1 bus=l2973156.2
~ wdg=2 bus=x2973156b.1.0
~ wdg=3 bus=x2973156b.0.2
new Transformer.t5138645b bank=t5138645b xfmrcode=ct15
~ wdg=1 bus=l3104120.2
~ wdg=2 bus=x3104120b.1.0
~ wdg=3 bus=x3104120b.0.2
new Transformer.t28147708b bank=t28147708b xfmrcode=ct25
~ wdg=1 bus=l2991929.2
~ wdg=2 bus=x2991929b.1.0
~ wdg=3 bus=x2991929b.0.2
new Transformer.t5138754b bank=t5138754b xfmrcode=ct37
~ wdg=1 bus=l3254212.2
~ wdg=2 bus=x3254212b.1.0
~ wdg=3 bus=x3254212b.0.2
new Transformer.t5323403b bank=t5323403b xfmrcode=ct15
~ wdg=1 bus=l2916603.2
~ wdg=2 bus=x2916603b.1.0
~ wdg=3 bus=x2916603b.0.2
new Transformer.t5251865c bank=t5251865c xfmrcode=ct15
~ wdg=1 bus=l3142050.3
~ wdg=2 bus=x3142050c.1.0
~ wdg=3 bus=x3142050c.0.2
new Transformer.t5355438c bank=t5355438c xfmrcode=ct25
~ wdg=1 bus=l2673323.3
~ wdg=2 bus=x2673323c.1.0
~ wdg=3 bus=x2673323c.0.2
new Transformer.t5338994b bank=t5338994b xfmrcode=ct50
~ wdg=1 bus=l3160115.2
~ wdg=2 bus=x3160115b.1.0
~ wdg=3 bus=x3160115b.0.2
new Transformer.t5356809a bank=t5356809a xfmrcode=ct25
~ wdg=1 bus=l2936214.1
~ wdg=2 bus=x2936214a.1.0
~ wdg=3 bus=x2936214a.0.2
new Transformer.t21399305a bank=t21399305a xfmrcode=ct25
~ wdg=1 bus=l3048221.1
~ wdg=2 bus=x3048221a.1.0
~ wdg=3 bus=x3048221a.0.2
new Transformer.t5338970a bank=t5338970a xfmrcode=ct25
~ wdg=1 bus=l3141401.1
~ wdg=2 bus=x3141401a.1.0
~ wdg=3 bus=x3141401a.0.2
new Transformer.t21396867a bank=t21396867a xfmrcode=ct25
~ wdg=1 bus=l2710536.1
~ wdg=2 bus=x2710536a.1.0
~ wdg=3 bus=x2710536a.0.2
new Transformer.t5328363b bank=t5328363b xfmrcode=ct37
~ wdg=1 bus=l2936213.2
~ wdg=2 bus=x2936213b.1.0
~ wdg=3 bus=x2936213b.0.2
new Transformer.t5138646a bank=t5138646a xfmrcode=ct10
~ wdg=1 bus=l2804251.1
~ wdg=2 bus=x2804251a.1.0
~ wdg=3 bus=x2804251a.0.2
new Transformer.t5302375b bank=t5302375b xfmrcode=ct15
~ wdg=1 bus=l2973162.2
~ wdg=2 bus=x2973162b.1.0
~ wdg=3 bus=x2973162b.0.2
new Transformer.t2001014b bank=t2001014b xfmrcode=ct25
~ wdg=1 bus=m2001014.2
~ wdg=2 bus=x2001014b.1.0
~ wdg=3 bus=x2001014b.0.2
new Transformer.t5294809a bank=t5294809a xfmrcode=ct15
~ wdg=1 bus=l2952014.3
~ wdg=2 bus=x2952014a.1.0
~ wdg=3 bus=x2952014a.0.2
new Transformer.t5260595a bank=t5260595a xfmrcode=ct75
~ wdg=1 bus=l2767340.1
~ wdg=2 bus=x2767340a.1.0
~ wdg=3 bus=x2767340a.0.2
new Transformer.t2001307a bank=t2001307a xfmrcode=ct25
~ wdg=1 bus=m2001307.1
~ wdg=2 bus=x2001307a.1.0
~ wdg=3 bus=x2001307a.0.2
new Transformer.t5321841b bank=t5321841b xfmrcode=ct25
~ wdg=1 bus=l2954347.2
~ wdg=2 bus=x2954347b.1.0
~ wdg=3 bus=x2954347b.0.2
new Transformer.t226115278a bank=t226115278a xfmrcode=ct15
~ wdg=1 bus=l3157167.1
~ wdg=2 bus=x3157167a.1.0
~ wdg=3 bus=x3157167a.0.2
new Transformer.t5260595c bank=t5260595c xfmrcode=ct75
~ wdg=1 bus=l2767340.3
~ wdg=2 bus=x2767340c.1.0
~ wdg=3 bus=x2767340c.0.2
new Transformer.t5260595b bank=t5260595b xfmrcode=ct75
~ wdg=1 bus=l2767340.2
~ wdg=2 bus=x2767340b.1.0
~ wdg=3 bus=x2767340b.0.2
new Transformer.t5338934b bank=t5338934b xfmrcode=ct15
~ wdg=1 bus=l2879070.2
~ wdg=2 bus=x2879070b.1.0
~ wdg=3 bus=x2879070b.0.2
new Transformer.t5338958c bank=t5338958c xfmrcode=ct25
~ wdg=1 bus=l3066809.3
~ wdg=2 bus=x3066809c.1.0
~ wdg=3 bus=x3066809c.0.2
new Transformer.t5138470c bank=t5138470c xfmrcode=ct10
~ wdg=1 bus=l2766717.3
~ wdg=2 bus=x2766717c.1.0
~ wdg=3 bus=x2766717c.0.2
new Transformer.t21486213b bank=t21486213b xfmrcode=ct15
~ wdg=1 bus=l3029520.2
~ wdg=2 bus=x3029520b.1.0
~ wdg=3 bus=x3029520b.0.2
new Transformer.t5355437c bank=t5355437c xfmrcode=ct25
~ wdg=1 bus=l2710525.3
~ wdg=2 bus=x2710525c.1.0
~ wdg=3 bus=x2710525c.0.2
new Transformer.t5325474b bank=t5325474b xfmrcode=ct25
~ wdg=1 bus=l3254228.2
~ wdg=2 bus=x3254228b.1.0
~ wdg=3 bus=x3254228b.0.2
new Transformer.t2000412a bank=t2000412a xfmrcode=ct25
~ wdg=1 bus=m2000412.1
~ wdg=2 bus=x2000412a.1.0
~ wdg=3 bus=x2000412a.0.2
new Transformer.t21209868a bank=t21209868a xfmrcode=ct25
~ wdg=1 bus=l2710518.1
~ wdg=2 bus=x2710518a.1.0
~ wdg=3 bus=x2710518a.0.2
new Transformer.t5293608c bank=t5293608c xfmrcode=ct25
~ wdg=1 bus=l2673306.3
~ wdg=2 bus=x2673306c.1.0
~ wdg=3 bus=x2673306c.0.2
new Transformer.t226195333c bank=t226195333c xfmrcode=ct10
~ wdg=1 bus=l2801909.3
~ wdg=2 bus=x2801909c.1.0
~ wdg=3 bus=x2801909c.0.2
new Transformer.t5338933b bank=t5338933b xfmrcode=ct37
~ wdg=1 bus=l3216345.2
~ wdg=2 bus=x3216345b.1.0
~ wdg=3 bus=x3216345b.0.2
new Transformer.t5275000c bank=t5275000c xfmrcode=ct15
~ wdg=1 bus=l2710509.3
~ wdg=2 bus=x2710509c.1.0
~ wdg=3 bus=x2710509c.0.2
new Transformer.t5391753b bank=t5391753b xfmrcode=ct10
~ wdg=1 bus=l2973163.2
~ wdg=2 bus=x2973163b.1.0
~ wdg=3 bus=x2973163b.0.2
new Transformer.t5391995a bank=t5391995a xfmrcode=ct25
~ wdg=1 bus=l2748140.1
~ wdg=2 bus=x2748140a.1.0
~ wdg=3 bus=x2748140a.0.2
new Transformer.t5310560a bank=t5310560a xfmrcode=ct15
~ wdg=1 bus=l2879074.1
~ wdg=2 bus=x2879074a.1.0
~ wdg=3 bus=x2879074a.0.2
new Transformer.t5337627c bank=t5337627c xfmrcode=ct25
~ wdg=1 bus=l3085393.3
~ wdg=2 bus=x3085393c.1.0
~ wdg=3 bus=x3085393c.0.2
new Transformer.t5293490c bank=t5293490c xfmrcode=ct25
~ wdg=1 bus=l3048230.3
~ wdg=2 bus=x3048230c.1.0
~ wdg=3 bus=x3048230c.0.2
new Transformer.t2001308a bank=t2001308a xfmrcode=ct25
~ wdg=1 bus=m2001308.1
~ wdg=2 bus=x2001308a.1.0
~ wdg=3 bus=x2001308a.0.2
new Transformer.t5260461b bank=t5260461b xfmrcode=ct25
~ wdg=1 bus=l2861223.2
~ wdg=2 bus=x2861223b.1.0
~ wdg=3 bus=x2861223b.0.2
new Transformer.t5337710b bank=t5337710b xfmrcode=ct25
~ wdg=1 bus=l2991916.2
~ wdg=2 bus=x2991916b.1.0
~ wdg=3 bus=x2991916b.0.2
new Transformer.t226194002b bank=t226194002b xfmrcode=ct37
~ wdg=1 bus=l2801902.2
~ wdg=2 bus=x2801902b.1.0
~ wdg=3 bus=x2801902b.0.2
new Transformer.t5337625c bank=t5337625c xfmrcode=ct25
~ wdg=1 bus=l3197627.3
~ wdg=2 bus=x3197627c.1.0
~ wdg=3 bus=x3197627c.0.2
new Transformer.t225806974a bank=t225806974a xfmrcode=ct10
~ wdg=1 bus=l2876814.1
~ wdg=2 bus=x2876814a.1.0
~ wdg=3 bus=x2876814a.0.2
new Transformer.t5260594a bank=t5260594a xfmrcode=ct10
~ wdg=1 bus=l2898457.1
~ wdg=2 bus=x2898457a.1.0
~ wdg=3 bus=x2898457a.0.2
new Transformer.t5338957c bank=t5338957c xfmrcode=ct10
~ wdg=1 bus=l2785517.3
~ wdg=2 bus=x2785517c.1.0
~ wdg=3 bus=x2785517c.0.2
new Transformer.t5293609c bank=t5293609c xfmrcode=ct25
~ wdg=1 bus=l2785515.3
~ wdg=2 bus=x2785515c.1.0
~ wdg=3 bus=x2785515c.0.2
new Transformer.t2224237391a bank=t2224237391a xfmrcode=ct25
~ wdg=1 bus=l3649299.1
~ wdg=2 bus=x3649299a.1.0
~ wdg=3 bus=x3649299a.0.2
new Transformer.t227760021c bank=t227760021c xfmrcode=ct50
~ wdg=1 bus=l2803199.3
~ wdg=2 bus=x2803199c.1.0
~ wdg=3 bus=x2803199c.0.2
new Transformer.t227760021a bank=t227760021a xfmrcode=ct50
~ wdg=1 bus=l2803199.1
~ wdg=2 bus=x2803199a.1.0
~ wdg=3 bus=x2803199a.0.2
new Transformer.t227760021b bank=t227760021b xfmrcode=ct50
~ wdg=1 bus=l2803199.2
~ wdg=2 bus=x2803199b.1.0
~ wdg=3 bus=x2803199b.0.2
new Transformer.t2000413a bank=t2000413a xfmrcode=ct25
~ wdg=1 bus=m2000413.1
~ wdg=2 bus=x2000413a.1.0
~ wdg=3 bus=x2000413a.0.2
new Transformer.t5338932c bank=t5338932c xfmrcode=ct15
~ wdg=1 bus=l3197661.3
~ wdg=2 bus=x3197661c.1.0
~ wdg=3 bus=x3197661c.0.2
new Transformer.t21459651c bank=t21459651c xfmrcode=ct75
~ wdg=1 bus=l2763812.1
~ wdg=2 bus=x2763812c.1.0
~ wdg=3 bus=x2763812c.0.2
new Transformer.t5302507b bank=t5302507b xfmrcode=ct25
~ wdg=1 bus=l3235275.2
~ wdg=2 bus=x3235275b.1.0
~ wdg=3 bus=x3235275b.0.2
new Transformer.t5337626c bank=t5337626c xfmrcode=ct25
~ wdg=1 bus=l3216343.3
~ wdg=2 bus=x3216343c.1.0
~ wdg=3 bus=x3216343c.0.2
new Transformer.t5391996a bank=t5391996a xfmrcode=ct15
~ wdg=1 bus=l3141412.1
~ wdg=2 bus=x3141412a.1.0
~ wdg=3 bus=x3141412a.0.2
new Transformer.t5310561a bank=t5310561a xfmrcode=ct25
~ wdg=1 bus=l3122820.1
~ wdg=2 bus=x3122820a.1.0
~ wdg=3 bus=x3122820a.0.2
new Transformer.t5302858c bank=t5302858c xfmrcode=ct25
~ wdg=1 bus=l2897776.3
~ wdg=2 bus=x2897776c.1.0
~ wdg=3 bus=x2897776c.0.2
new Transformer.t226192175c bank=t226192175c xfmrcode=ct15
~ wdg=1 bus=l3214055.3
~ wdg=2 bus=x3214055c.1.0
~ wdg=3 bus=x3214055c.0.2
new Transformer.t5302834c bank=t5302834c xfmrcode=ct10
~ wdg=1 bus=l2841625.2
~ wdg=2 bus=x2841625c.1.0
~ wdg=3 bus=x2841625c.0.2
new Transformer.t2224179616c bank=t2224179616c xfmrcode=ct15
~ wdg=1 bus=l3626914.3
~ wdg=2 bus=x3626914c.1.0
~ wdg=3 bus=x3626914c.0.2
new Transformer.t28044328c bank=t28044328c xfmrcode=ct15
~ wdg=1 bus=l2785524.3
~ wdg=2 bus=x2785524c.1.0
~ wdg=3 bus=x2785524c.0.2
new Transformer.t5251828b bank=t5251828b xfmrcode=ct15
~ wdg=1 bus=l3179650.2
~ wdg=2 bus=x3179650b.1.0
~ wdg=3 bus=x3179650b.0.2
new Transformer.t22112168866c bank=t22112168866c xfmrcode=ct37
~ wdg=1 bus=l2729206.3
~ wdg=2 bus=x2729206c.1.0
~ wdg=3 bus=x2729206c.0.2
new Transformer.t5260484a bank=t5260484a xfmrcode=ct15
~ wdg=1 bus=l2992624.1
~ wdg=2 bus=x2992624a.1.0
~ wdg=3 bus=x2992624a.0.2
new Transformer.t5337713c bank=t5337713c xfmrcode=ct15
~ wdg=1 bus=l2766716.3
~ wdg=2 bus=x2766716c.1.0
~ wdg=3 bus=x2766716c.0.2
new Transformer.t2001305a bank=t2001305a xfmrcode=ct25
~ wdg=1 bus=m2001305.1
~ wdg=2 bus=x2001305a.1.0
~ wdg=3 bus=x2001305a.0.2
new Transformer.t226196642a bank=t226196642a xfmrcode=ct5
~ wdg=1 bus=l2914324.3
~ wdg=2 bus=x2914324a.1.0
~ wdg=3 bus=x2914324a.0.2
new Transformer.t21400215b bank=t21400215b xfmrcode=ct50
~ wdg=1 bus=l3048231.2
~ wdg=2 bus=x3048231b.1.0
~ wdg=3 bus=x3048231b.0.2
new Transformer.t5338936c bank=t5338936c xfmrcode=ct25
~ wdg=1 bus=l3066815.3
~ wdg=2 bus=x3066815c.1.0
~ wdg=3 bus=x3066815c.0.2
new Transformer.t5323273b bank=t5323273b xfmrcode=ct25
~ wdg=1 bus=l3048203.2
~ wdg=2 bus=x3048203b.1.0
~ wdg=3 bus=x3048203b.0.2
new Transformer.t5339010b bank=t5339010b xfmrcode=ct50
~ wdg=1 bus=l2691966.2
~ wdg=2 bus=x2691966b.1.0
~ wdg=3 bus=x2691966b.0.2
new Transformer.t21149420a bank=t21149420a xfmrcode=ct25
~ wdg=1 bus=l3178973.1
~ wdg=2 bus=x3178973a.1.0
~ wdg=3 bus=x3178973a.0.2
new Transformer.t5391973c bank=t5391973c xfmrcode=ct15
~ wdg=1 bus=l2673319.3
~ wdg=2 bus=x2673319c.1.0
~ wdg=3 bus=x2673319c.0.2
new Transformer.t5337629c bank=t5337629c xfmrcode=ct25
~ wdg=1 bus=l2748128.3
~ wdg=2 bus=x2748128c.1.0
~ wdg=3 bus=x2748128c.0.2
new Transformer.t5337714c bank=t5337714c xfmrcode=ct37
~ wdg=1 bus=l3254209.3
~ wdg=2 bus=x3254209c.1.0
~ wdg=3 bus=x3254209c.0.2
new Transformer.t2224386863a bank=t2224386863a xfmrcode=ct37
~ wdg=1 bus=l3727710.1
~ wdg=2 bus=x3727710a.1.0
~ wdg=3 bus=x3727710a.0.2
new Transformer.t227411655c bank=t227411655c xfmrcode=ct25
~ wdg=1 bus=l2806553.3
~ wdg=2 bus=x2806553c.1.0
~ wdg=3 bus=x2806553c.0.2
new Transformer.t5302637a bank=t5302637a xfmrcode=ct15
~ wdg=1 bus=l2748132.1
~ wdg=2 bus=x2748132a.1.0
~ wdg=3 bus=x2748132a.0.2
new Transformer.t5391755b bank=t5391755b xfmrcode=ct25
~ wdg=1 bus=l3104130.2
~ wdg=2 bus=x3104130b.1.0
~ wdg=3 bus=x3104130b.0.2
new Transformer.t21383494b bank=t21383494b xfmrcode=ct25
~ wdg=1 bus=l2954361.2
~ wdg=2 bus=x2954361b.1.0
~ wdg=3 bus=x2954361b.0.2
new Transformer.t21396254a bank=t21396254a xfmrcode=ct15
~ wdg=1 bus=l2804253.1
~ wdg=2 bus=x2804253a.1.0
~ wdg=3 bus=x2804253a.0.2
new Transformer.t5325472b bank=t5325472b xfmrcode=ct15
~ wdg=1 bus=l2973149.2
~ wdg=2 bus=x2973149b.1.0
~ wdg=3 bus=x2973149b.0.2
new Transformer.t21399809a bank=t21399809a xfmrcode=ct15
~ wdg=1 bus=l2785531.3
~ wdg=2 bus=x2785531a.1.0
~ wdg=3 bus=x2785531a.0.2
new Transformer.t2001306a bank=t2001306a xfmrcode=ct25
~ wdg=1 bus=m2001306.1
~ wdg=2 bus=x2001306a.1.0
~ wdg=3 bus=x2001306a.0.2
new Transformer.t225673440a bank=t225673440a xfmrcode=ct25
~ wdg=1 bus=l3251807.1
~ wdg=2 bus=x3251807a.1.0
~ wdg=3 bus=x3251807a.0.2
new Transformer.t5337712c bank=t5337712c xfmrcode=ct15
~ wdg=1 bus=l3235245.3
~ wdg=2 bus=x3235245c.1.0
~ wdg=3 bus=x3235245c.0.2
new Transformer.t5338959c bank=t5338959c xfmrcode=ct25
~ wdg=1 bus=l2954344.3
~ wdg=2 bus=x2954344c.1.0
~ wdg=3 bus=x2954344c.0.2
new Transformer.t5338935b bank=t5338935b xfmrcode=ct15
~ wdg=1 bus=l2973160.2
~ wdg=2 bus=x2973160b.1.0
~ wdg=3 bus=x2973160b.0.2
new Transformer.t2000410a bank=t2000410a xfmrcode=ct25
~ wdg=1 bus=m2000410.1
~ wdg=2 bus=x2000410a.1.0
~ wdg=3 bus=x2000410a.0.2
new Transformer.t228446184a bank=t228446184a xfmrcode=ct25
~ wdg=1 bus=l3159645.1
~ wdg=2 bus=x3159645a.1.0
~ wdg=3 bus=x3159645a.0.2
new Transformer.t227760024b bank=t227760024b xfmrcode=ct50
~ wdg=1 bus=l3215203.2
~ wdg=2 bus=x3215203b.1.0
~ wdg=3 bus=x3215203b.0.2
new Transformer.t5138719a bank=t5138719a xfmrcode=ct25
~ wdg=1 bus=l2860490.1
~ wdg=2 bus=x2860490a.1.0
~ wdg=3 bus=x2860490a.0.2
new Transformer.t227760024c bank=t227760024c xfmrcode=ct50
~ wdg=1 bus=l3215203.3
~ wdg=2 bus=x3215203c.1.0
~ wdg=3 bus=x3215203c.0.2
new Transformer.t2000411a bank=t2000411a xfmrcode=ct25
~ wdg=1 bus=m2000411.1
~ wdg=2 bus=x2000411a.1.0
~ wdg=3 bus=x2000411a.0.2
new Transformer.t227760024a bank=t227760024a xfmrcode=ct50
~ wdg=1 bus=l3215203.1
~ wdg=2 bus=x3215203a.1.0
~ wdg=3 bus=x3215203a.0.2
new Transformer.t5325473b bank=t5325473b xfmrcode=ct15
~ wdg=1 bus=l3010562.2
~ wdg=2 bus=x3010562b.1.0
~ wdg=3 bus=x3010562b.0.2
new Transformer.t5355433c bank=t5355433c xfmrcode=ct50
~ wdg=1 bus=l2991933.3
~ wdg=2 bus=x2991933c.1.0
~ wdg=3 bus=x2991933c.0.2
new Transformer.t228580047b bank=t228580047b xfmrcode=ct15
~ wdg=1 bus=l3029183.2
~ wdg=2 bus=x3029183b.1.0
~ wdg=3 bus=x3029183b.0.2
new Transformer.t5338910c bank=t5338910c xfmrcode=ct25
~ wdg=1 bus=l2841621.3
~ wdg=2 bus=x2841621c.1.0
~ wdg=3 bus=x2841621c.0.2
new Transformer.t5337628c bank=t5337628c xfmrcode=ct25
~ wdg=1 bus=l2897770.3
~ wdg=2 bus=x2897770c.1.0
~ wdg=3 bus=x2897770c.0.2
new Transformer.t5391756b bank=t5391756b xfmrcode=ct15
~ wdg=1 bus=l2879079.2
~ wdg=2 bus=x2879079b.1.0
~ wdg=3 bus=x2879079b.0.2
new Transformer.t21474614c bank=t21474614c xfmrcode=ct25
~ wdg=1 bus=l2710543.3
~ wdg=2 bus=x2710543c.1.0
~ wdg=3 bus=x2710543c.0.2
new Transformer.t5260591b bank=t5260591b xfmrcode=ct25
~ wdg=1 bus=l3179607.2
~ wdg=2 bus=x3179607b.1.0
~ wdg=3 bus=x3179607b.0.2
new Transformer.t5260575b bank=t5260575b xfmrcode=ct15
~ wdg=1 bus=l3254869.2
~ wdg=2 bus=x3254869b.1.0
~ wdg=3 bus=x3254869b.0.2
new Transformer.t21482279a bank=t21482279a xfmrcode=ct15
~ wdg=1 bus=l2710544.1
~ wdg=2 bus=x2710544a.1.0
~ wdg=3 bus=x2710544a.0.2
new Transformer.t2001303a bank=t2001303a xfmrcode=ct25
~ wdg=1 bus=m2001303.1
~ wdg=2 bus=x2001303a.1.0
~ wdg=3 bus=x2001303a.0.2
new Transformer.t5337646b bank=t5337646b xfmrcode=ct25
~ wdg=1 bus=l2879063.2
~ wdg=2 bus=x2879063b.1.0
~ wdg=3 bus=x2879063b.0.2
new Transformer.t5260551c bank=t5260551c xfmrcode=ct37
~ wdg=1 bus=l3160872.3
~ wdg=2 bus=x3160872c.1.0
~ wdg=3 bus=x3160872c.0.2
new Transformer.t5275247b bank=t5275247b xfmrcode=ct25
~ wdg=1 bus=l2786273.2
~ wdg=2 bus=x2786273b.1.0
~ wdg=3 bus=x2786273b.0.2
new Transformer.t226192926a bank=t226192926a xfmrcode=ct25
~ wdg=1 bus=l2726973.1
~ wdg=2 bus=x2726973a.1.0
~ wdg=3 bus=x2726973a.0.2
new Transformer.t226193134c bank=t226193134c xfmrcode=ct25
~ wdg=1 bus=l2895449.3
~ wdg=2 bus=x2895449c.1.0
~ wdg=3 bus=x2895449c.0.2
new Transformer.t21400108b bank=t21400108b xfmrcode=ct15
~ wdg=1 bus=l2748139.2
~ wdg=2 bus=x2748139b.1.0
~ wdg=3 bus=x2748139b.0.2
new Transformer.t226197070a bank=t226197070a xfmrcode=ct25
~ wdg=1 bus=l2933135.1
~ wdg=2 bus=x2933135a.1.0
~ wdg=3 bus=x2933135a.0.2
new Transformer.t5355432c bank=t5355432c xfmrcode=ct37
~ wdg=1 bus=l3122837.3
~ wdg=2 bus=x3122837c.1.0
~ wdg=3 bus=x3122837c.0.2
new Transformer.t5339052c bank=t5339052c xfmrcode=ct37
~ wdg=1 bus=l3118855.3
~ wdg=2 bus=x3118855c.1.0
~ wdg=3 bus=x3118855c.0.2
new Transformer.t5293519b bank=t5293519b xfmrcode=ct5
~ wdg=1 bus=l3235255.2
~ wdg=2 bus=x3235255b.1.0
~ wdg=3 bus=x3235255b.0.2
new Transformer.t225498968b bank=t225498968b xfmrcode=ct15
~ wdg=1 bus=l2684420.2
~ wdg=2 bus=x2684420b.1.0
~ wdg=3 bus=x2684420b.0.2
new Transformer.t5338977c bank=t5338977c xfmrcode=ct10
~ wdg=1 bus=l2916620.3
~ wdg=2 bus=x2916620c.1.0
~ wdg=3 bus=x2916620c.0.2
new Transformer.t5338977b bank=t5338977b xfmrcode=ct10
~ wdg=1 bus=l2916620.2
~ wdg=2 bus=x2916620b.1.0
~ wdg=3 bus=x2916620b.0.2
new Transformer.t5391991a bank=t5391991a xfmrcode=ct15
~ wdg=1 bus=l3216346.1
~ wdg=2 bus=x3216346a.1.0
~ wdg=3 bus=x3216346a.0.2
new Transformer.t2224387074a bank=t2224387074a xfmrcode=ct25
~ wdg=1 bus=l3728041.1
~ wdg=2 bus=x3728041a.1.0
~ wdg=3 bus=x3728041a.0.2
new Transformer.t5338953b bank=t5338953b xfmrcode=ct25
~ wdg=1 bus=l3122821.2
~ wdg=2 bus=x3122821b.1.0
~ wdg=3 bus=x3122821b.0.2
new Transformer.t5337647a bank=t5337647a xfmrcode=ct25
~ wdg=1 bus=l3048227.1
~ wdg=2 bus=x3048227a.1.0
~ wdg=3 bus=x3048227a.0.2
new Transformer.t5302813c bank=t5302813c xfmrcode=ct15
~ wdg=1 bus=l3010567.3
~ wdg=2 bus=x3010567c.1.0
~ wdg=3 bus=x3010567c.0.2
new Transformer.t5321860b bank=t5321860b xfmrcode=ct25
~ wdg=1 bus=l2785543.2
~ wdg=2 bus=x2785543b.1.0
~ wdg=3 bus=x2785543b.0.2
new Transformer.t5138718c bank=t5138718c xfmrcode=ct25
~ wdg=1 bus=l3104134.3
~ wdg=2 bus=x3104134c.1.0
~ wdg=3 bus=x3104134c.0.2
new Transformer.t5321884c bank=t5321884c xfmrcode=ct37
~ wdg=1 bus=l2710515.3
~ wdg=2 bus=x2710515c.1.0
~ wdg=3 bus=x2710515c.0.2
new Transformer.t2224386889a bank=t2224386889a xfmrcode=ct25
~ wdg=1 bus=l3727712.1
~ wdg=2 bus=x3727712a.1.0
~ wdg=3 bus=x3727712a.0.2
new Transformer.t5260598a bank=t5260598a xfmrcode=ct37
~ wdg=1 bus=l3067478.1
~ wdg=2 bus=x3067478a.1.0
~ wdg=3 bus=x3067478a.0.2
new Transformer.t5321886c bank=t5321886c xfmrcode=ct25
~ wdg=1 bus=l2766746.3
~ wdg=2 bus=x2766746c.1.0
~ wdg=3 bus=x2766746c.0.2
new Transformer.t5337645b bank=t5337645b xfmrcode=ct25
~ wdg=1 bus=l3216342.2
~ wdg=2 bus=x3216342b.1.0
~ wdg=3 bus=x3216342b.0.2
new Transformer.t2001304a bank=t2001304a xfmrcode=ct25
~ wdg=1 bus=m2001304.1
~ wdg=2 bus=x2001304a.1.0
~ wdg=3 bus=x2001304a.0.2
new Transformer.t5260574c bank=t5260574c xfmrcode=ct25
~ wdg=1 bus=l3123452.3
~ wdg=2 bus=x3123452c.1.0
~ wdg=3 bus=x3123452c.0.2
new Transformer.t228091193b bank=t228091193b xfmrcode=ct50
~ wdg=1 bus=l3047289.2
~ wdg=2 bus=x3047289b.1.0
~ wdg=3 bus=x3047289b.0.2
new Transformer.t5338977a bank=t5338977a xfmrcode=ct10
~ wdg=1 bus=l2916620.1
~ wdg=2 bus=x2916620a.1.0
~ wdg=3 bus=x2916620a.0.2
new Transformer.t228091193a bank=t228091193a xfmrcode=ct50
~ wdg=1 bus=l3047289.1
~ wdg=2 bus=x3047289a.1.0
~ wdg=3 bus=x3047289a.0.2
new Transformer.t5138380c bank=t5138380c xfmrcode=ct10
~ wdg=1 bus=l2879076.3
~ wdg=2 bus=x2879076c.1.0
~ wdg=3 bus=x2879076c.0.2
new Transformer.t228091193c bank=t228091193c xfmrcode=ct50
~ wdg=1 bus=l3047289.3
~ wdg=2 bus=x3047289c.1.0
~ wdg=3 bus=x3047289c.0.2
new Transformer.t5355589b bank=t5355589b xfmrcode=ct25
~ wdg=1 bus=l2691939.2
~ wdg=2 bus=x2691939b.1.0
~ wdg=3 bus=x2691939b.0.2
new Transformer.t5339051c bank=t5339051c xfmrcode=ct25
~ wdg=1 bus=l3231255.3
~ wdg=2 bus=x3231255c.1.0
~ wdg=3 bus=x3231255c.0.2
new Transformer.t5355431c bank=t5355431c xfmrcode=ct37
~ wdg=1 bus=l3048222.3
~ wdg=2 bus=x3048222c.1.0
~ wdg=3 bus=x3048222c.0.2
new Transformer.t2223664050b bank=t2223664050b xfmrcode=ct15
~ wdg=1 bus=l3315860.2
~ wdg=2 bus=x3315860b.1.0
~ wdg=3 bus=x3315860b.0.2
new Transformer.t5338976b bank=t5338976b xfmrcode=ct15
~ wdg=1 bus=l2691967.2
~ wdg=2 bus=x2691967b.1.0
~ wdg=3 bus=x2691967b.0.2
new Transformer.t5391750b bank=t5391750b xfmrcode=ct25
~ wdg=1 bus=l2897764.2
~ wdg=2 bus=x2897764b.1.0
~ wdg=3 bus=x2897764b.0.2
new Transformer.t5391992a bank=t5391992a xfmrcode=ct25
~ wdg=1 bus=l3029500.1
~ wdg=2 bus=x3029500a.1.0
~ wdg=3 bus=x3029500a.0.2
new Transformer.t2224386842a bank=t2224386842a xfmrcode=ct37
~ wdg=1 bus=l3727709.1
~ wdg=2 bus=x3727709a.1.0
~ wdg=3 bus=x3727709a.0.2
new Transformer.t5138717c bank=t5138717c xfmrcode=ct25
~ wdg=1 bus=l3254220.3
~ wdg=2 bus=x3254220c.1.0
~ wdg=3 bus=x3254220c.0.2
new Transformer.t5321861c bank=t5321861c xfmrcode=ct15
~ wdg=1 bus=l3235248.3
~ wdg=2 bus=x3235248c.1.0
~ wdg=3 bus=x3235248c.0.2
new Transformer.t5260464a bank=t5260464a xfmrcode=ct37
~ wdg=1 bus=l2730187.1
~ wdg=2 bus=x2730187a.1.0
~ wdg=3 bus=x2730187a.0.2
new Transformer.t5321887c bank=t5321887c xfmrcode=ct25
~ wdg=1 bus=l2691941.3
~ wdg=2 bus=x2691941c.1.0
~ wdg=3 bus=x2691941c.0.2
new Transformer.t229106135c bank=t229106135c xfmrcode=ct10
~ wdg=1 bus=l2991640.3
~ wdg=2 bus=x2991640c.1.0
~ wdg=3 bus=x2991640c.0.2
new Transformer.t5302810c bank=t5302810c xfmrcode=ct15
~ wdg=1 bus=l3178977.1
~ wdg=2 bus=x3178977c.1.0
~ wdg=3 bus=x3178977c.0.2
new Transformer.t5260488a bank=t5260488a xfmrcode=ct37
~ wdg=1 bus=l2842379.1
~ wdg=2 bus=x2842379a.1.0
~ wdg=3 bus=x2842379a.0.2
new Transformer.t5337624c bank=t5337624c xfmrcode=ct10
~ wdg=1 bus=l3066807.3
~ wdg=2 bus=x3066807c.1.0
~ wdg=3 bus=x3066807c.0.2
new Transformer.t5260573c bank=t5260573c xfmrcode=ct15
~ wdg=1 bus=l3160896.3
~ wdg=2 bus=x3160896c.1.0
~ wdg=3 bus=x3160896c.0.2
new Transformer.t227411650c bank=t227411650c xfmrcode=ct25
~ wdg=1 bus=l2937757.3
~ wdg=2 bus=x2937757c.1.0
~ wdg=3 bus=x2937757c.0.2
new Transformer.t227921427c bank=t227921427c xfmrcode=ct50
~ wdg=1 bus=l2915542.3
~ wdg=2 bus=x2915542c.1.0
~ wdg=3 bus=x2915542c.0.2
new Transformer.t227921427b bank=t227921427b xfmrcode=ct50
~ wdg=1 bus=l2915542.2
~ wdg=2 bus=x2915542b.1.0
~ wdg=3 bus=x2915542b.0.2
new Transformer.t227921427a bank=t227921427a xfmrcode=ct50
~ wdg=1 bus=l2915542.1
~ wdg=2 bus=x2915542a.1.0
~ wdg=3 bus=x2915542a.0.2
new Transformer.t5338956a bank=t5338956a xfmrcode=ct25
~ wdg=1 bus=l3104119.1
~ wdg=2 bus=x3104119a.1.0
~ wdg=3 bus=x3104119a.0.2
new Transformer.t5355588b bank=t5355588b xfmrcode=ct15
~ wdg=1 bus=l2822857.2
~ wdg=2 bus=x2822857b.1.0
~ wdg=3 bus=x2822857b.0.2
new Transformer.t21397121c bank=t21397121c xfmrcode=ct15
~ wdg=1 bus=l3122848.3
~ wdg=2 bus=x3122848c.1.0
~ wdg=3 bus=x3122848c.0.2
new Transformer.t5138294b bank=t5138294b xfmrcode=ct15
~ wdg=1 bus=l2785516.2
~ wdg=2 bus=x2785516b.1.0
~ wdg=3 bus=x2785516b.0.2
new Transformer.t5355587b bank=t5355587b xfmrcode=ct25
~ wdg=1 bus=l3104114.2
~ wdg=2 bus=x3104114b.1.0
~ wdg=3 bus=x3104114b.0.2
new Transformer.t5275002c bank=t5275002c xfmrcode=ct15
~ wdg=1 bus=l3066806.3
~ wdg=2 bus=x3066806c.1.0
~ wdg=3 bus=x3066806c.0.2
new Transformer.t5338955b bank=t5338955b xfmrcode=ct25
~ wdg=1 bus=l3010560.2
~ wdg=2 bus=x3010560b.1.0
~ wdg=3 bus=x3010560b.0.2
new Transformer.t226308729b bank=t226308729b xfmrcode=ct75
~ wdg=1 bus=l3102286.2
~ wdg=2 bus=x3102286b.1.0
~ wdg=3 bus=x3102286b.0.2
new Transformer.t5302392a bank=t5302392a xfmrcode=ct15
~ wdg=1 bus=l3010570.1
~ wdg=2 bus=x3010570a.1.0
~ wdg=3 bus=x3010570a.0.2
new Transformer.t5338931c bank=t5338931c xfmrcode=ct37
~ wdg=1 bus=l2785521.3
~ wdg=2 bus=x2785521c.1.0
~ wdg=3 bus=x2785521c.0.2
new Transformer.t5391751b bank=t5391751b xfmrcode=ct25
~ wdg=1 bus=l2860488.2
~ wdg=2 bus=x2860488b.1.0
~ wdg=3 bus=x2860488b.0.2
new Transformer.t5391993a bank=t5391993a xfmrcode=ct10
~ wdg=1 bus=l3156034.1
~ wdg=2 bus=x3156034a.1.0
~ wdg=3 bus=x3156034a.0.2
new Transformer.t2001215c bank=t2001215c xfmrcode=ct25
~ wdg=1 bus=m2001215.3
~ wdg=2 bus=x2001215c.1.0
~ wdg=3 bus=x2001215c.0.2
new Transformer.t5302508c bank=t5302508c xfmrcode=ct25
~ wdg=1 bus=l2897779.3
~ wdg=2 bus=x2897779c.1.0
~ wdg=3 bus=x2897779c.0.2
new Transformer.t5302859c bank=t5302859c xfmrcode=ct15
~ wdg=1 bus=l3254215.3
~ wdg=2 bus=x3254215c.1.0
~ wdg=3 bus=x3254215c.0.2
new Transformer.t5138716c bank=t5138716c xfmrcode=ct25
~ wdg=1 bus=l3254219.3
~ wdg=2 bus=x3254219c.1.0
~ wdg=3 bus=x3254219c.0.2
new Transformer.t5302811c bank=t5302811c xfmrcode=ct15
~ wdg=1 bus=l3160105.1
~ wdg=2 bus=x3160105c.1.0
~ wdg=3 bus=x3160105c.0.2
new Transformer.t5321888c bank=t5321888c xfmrcode=ct25
~ wdg=1 bus=l3235241.3
~ wdg=2 bus=x3235241c.1.0
~ wdg=3 bus=x3235241c.0.2
new Transformer.t5321840b bank=t5321840b xfmrcode=ct10
~ wdg=1 bus=l2804256.2
~ wdg=2 bus=x2804256b.1.0
~ wdg=3 bus=x2804256b.0.2
new Transformer.t5260487a bank=t5260487a xfmrcode=ct15
~ wdg=1 bus=l2692654.1
~ wdg=2 bus=x2692654a.1.0
~ wdg=3 bus=x2692654a.0.2
new Transformer.t2001302a bank=t2001302a xfmrcode=ct25
~ wdg=1 bus=m2001302.1
~ wdg=2 bus=x2001302a.1.0
~ wdg=3 bus=x2001302a.0.2
new Transformer.t5260572c bank=t5260572c xfmrcode=ct15
~ wdg=1 bus=l3236004.3
~ wdg=2 bus=x3236004c.1.0
~ wdg=3 bus=x3236004c.0.2
new Transformer.t5260463b bank=t5260463b xfmrcode=ct15
~ wdg=1 bus=l3086075.2
~ wdg=2 bus=x3086075b.1.0
~ wdg=3 bus=x3086075b.0.2
new Transformer.t21455388c bank=t21455388c xfmrcode=ct37
~ wdg=1 bus=l2879089.3
~ wdg=2 bus=x2879089c.1.0
~ wdg=3 bus=x2879089c.0.2
new Transformer.t5337623c bank=t5337623c xfmrcode=ct15
~ wdg=1 bus=l3197626.3
~ wdg=2 bus=x3197626c.1.0
~ wdg=3 bus=x3197626c.0.2
new Transformer.t5338979b bank=t5338979b xfmrcode=ct10
~ wdg=1 bus=l3066814.2
~ wdg=2 bus=x3066814b.1.0
~ wdg=3 bus=x3066814b.0.2
new Transformer.t5293518b bank=t5293518b xfmrcode=ct25
~ wdg=1 bus=l2897780.2
~ wdg=2 bus=x2897780b.1.0
~ wdg=3 bus=x2897780b.0.2
new Transformer.t5355586b bank=t5355586b xfmrcode=ct25
~ wdg=1 bus=l3254234.2
~ wdg=2 bus=x3254234b.1.0
~ wdg=3 bus=x3254234b.0.2
new Transformer.t5275001c bank=t5275001c xfmrcode=ct15
~ wdg=1 bus=l2822862.3
~ wdg=2 bus=x2822862c.1.0
~ wdg=3 bus=x2822862c.0.2
new Transformer.t5338954a bank=t5338954a xfmrcode=ct25
~ wdg=1 bus=l2860482.1
~ wdg=2 bus=x2860482a.1.0
~ wdg=3 bus=x2860482a.0.2
new Transformer.t5338978c bank=t5338978c xfmrcode=ct75
~ wdg=1 bus=l2766738.3
~ wdg=2 bus=x2766738c.1.0
~ wdg=3 bus=x2766738c.0.2
new Transformer.t5338930b bank=t5338930b xfmrcode=ct10
~ wdg=1 bus=l3029506.2
~ wdg=2 bus=x3029506b.1.0
~ wdg=3 bus=x3029506b.0.2
new Transformer.t5355780b bank=t5355780b xfmrcode=ct25
~ wdg=1 bus=l3160102.2
~ wdg=2 bus=x3160102b.1.0
~ wdg=3 bus=x3160102b.0.2
new Transformer.t5391752b bank=t5391752b xfmrcode=ct25
~ wdg=1 bus=l2804260.2
~ wdg=2 bus=x2804260b.1.0
~ wdg=3 bus=x2804260b.0.2
new Transformer.t5391994a bank=t5391994a xfmrcode=ct25
~ wdg=1 bus=l3066821.1
~ wdg=2 bus=x3066821a.1.0
~ wdg=3 bus=x3066821a.0.2
new Transformer.t5302509c bank=t5302509c xfmrcode=ct15
~ wdg=1 bus=l2804261.3
~ wdg=2 bus=x2804261c.1.0
~ wdg=3 bus=x2804261c.0.2
new Transformer.t5337648b bank=t5337648b xfmrcode=ct25
~ wdg=1 bus=l3216367.2
~ wdg=2 bus=x3216367b.1.0
~ wdg=3 bus=x3216367b.0.2
new Transformer.t5274903c bank=t5274903c xfmrcode=ct15
~ wdg=1 bus=l2935552.3
~ wdg=2 bus=x2935552c.1.0
~ wdg=3 bus=x2935552c.0.2
new Transformer.t5302812c bank=t5302812c xfmrcode=ct25
~ wdg=1 bus=l2691945.3
~ wdg=2 bus=x2691945c.1.0
~ wdg=3 bus=x2691945c.0.2
new Transformer.t5138466c bank=t5138466c xfmrcode=ct25
~ wdg=1 bus=l2973144.3
~ wdg=2 bus=x2973144c.1.0
~ wdg=3 bus=x2973144c.0.2
new Transformer.t5138684a bank=t5138684a xfmrcode=ct25
~ wdg=1 bus=l3085396.1
~ wdg=2 bus=x3085396a.1.0
~ wdg=3 bus=x3085396a.0.2
new Transformer.t5310569a bank=t5310569a xfmrcode=ct25
~ wdg=1 bus=l3197639.1
~ wdg=2 bus=x3197639a.1.0
~ wdg=3 bus=x3197639a.0.2
new Transformer.t5294810a bank=t5294810a xfmrcode=ct37
~ wdg=1 bus=l3010585.3
~ wdg=2 bus=x3010585a.1.0
~ wdg=3 bus=x3010585a.0.2
new Transformer.t5260640c bank=t5260640c xfmrcode=ct15
~ wdg=1 bus=l3179673.3
~ wdg=2 bus=x3179673c.1.0
~ wdg=3 bus=x3179673c.0.2
new Transformer.t21397645a bank=t21397645a xfmrcode=ct25
~ wdg=1 bus=l2860493.1
~ wdg=2 bus=x2860493a.1.0
~ wdg=3 bus=x2860493a.0.2
new Transformer.t21399099a bank=t21399099a xfmrcode=ct15
~ wdg=1 bus=l2841635.1
~ wdg=2 bus=x2841635a.1.0
~ wdg=3 bus=x2841635a.0.2
new Transformer.t5321837a bank=t5321837a xfmrcode=ct25
~ wdg=1 bus=l2673312.1
~ wdg=2 bus=x2673312a.1.0
~ wdg=3 bus=x2673312a.0.2
new Transformer.t5260555a bank=t5260555a xfmrcode=ct37
~ wdg=1 bus=l3048962.1
~ wdg=2 bus=x3048962a.1.0
~ wdg=3 bus=x3048962a.0.2
new Transformer.t226194826a bank=t226194826a xfmrcode=ct25
~ wdg=1 bus=l3232902.1
~ wdg=2 bus=x3232902a.1.0
~ wdg=3 bus=x3232902a.0.2
new Transformer.t5338918a bank=t5338918a xfmrcode=ct10
~ wdg=1 bus=l2897773.1
~ wdg=2 bus=x2897773a.1.0
~ wdg=3 bus=x2897773a.0.2
new Transformer.vreg2_a bank=vreg2_a xfmrcode=cimxfmrcode_vreg2_a
~ wdg=1 bus=regxfmr_190-8593.1
~ wdg=2 bus=190-8593.1
new Transformer.t5355585b bank=t5355585b xfmrcode=ct15
~ wdg=1 bus=l2766742.2
~ wdg=2 bus=x2766742b.1.0
~ wdg=3 bus=x2766742b.0.2
new Transformer.vreg2_b bank=vreg2_b xfmrcode=cimxfmrcode_vreg2_b
~ wdg=1 bus=regxfmr_190-8593.2
~ wdg=2 bus=190-8593.2
new Transformer.t5323243b bank=t5323243b xfmrcode=ct15
~ wdg=1 bus=l2897765.2
~ wdg=2 bus=x2897765b.1.0
~ wdg=3 bus=x2897765b.0.2
new Transformer.t226308727b bank=t226308727b xfmrcode=ct50
~ wdg=1 bus=l3233413.2
~ wdg=2 bus=x3233413b.1.0
~ wdg=3 bus=x3233413b.0.2
new Transformer.t5323267b bank=t5323267b xfmrcode=ct25
~ wdg=1 bus=l2710514.2
~ wdg=2 bus=x2710514b.1.0
~ wdg=3 bus=x2710514b.0.2
new Transformer.t5247184c bank=t5247184c xfmrcode=ct25
~ wdg=1 bus=l2936279.3
~ wdg=2 bus=x2936279c.1.0
~ wdg=3 bus=x2936279c.0.2
new Transformer.t5247160b bank=t5247160b xfmrcode=ct15
~ wdg=1 bus=l0247160.2
~ wdg=2 bus=x0247160b.1.0
~ wdg=3 bus=x0247160b.0.2
new Transformer.t5339016b bank=t5339016b xfmrcode=ct25
~ wdg=1 bus=l3235273.2
~ wdg=2 bus=x3235273b.1.0
~ wdg=3 bus=x3235273b.0.2
new Transformer.t21470326a bank=t21470326a xfmrcode=ct15
~ wdg=1 bus=l2766748.1
~ wdg=2 bus=x2766748a.1.0
~ wdg=3 bus=x2766748a.0.2
new Transformer.t5302679a bank=t5302679a xfmrcode=ct15
~ wdg=1 bus=l2897772.1
~ wdg=2 bus=x2897772a.1.0
~ wdg=3 bus=x2897772a.0.2
new Transformer.t5391749b bank=t5391749b xfmrcode=ct25
~ wdg=1 bus=l2991918.2
~ wdg=2 bus=x2991918b.1.0
~ wdg=3 bus=x2991918b.0.2
new Transformer.vreg2_c bank=vreg2_c xfmrcode=cimxfmrcode_vreg2_c
~ wdg=1 bus=regxfmr_190-8593.3
~ wdg=2 bus=190-8593.3
new Transformer.t5260554c bank=t5260554c xfmrcode=ct15
~ wdg=1 bus=l3030200.3
~ wdg=2 bus=x3030200c.1.0
~ wdg=3 bus=x3030200c.0.2
new Transformer.t227895952a bank=t227895952a xfmrcode=ct25
~ wdg=1 bus=l3065665.1
~ wdg=2 bus=x3065665a.1.0
~ wdg=3 bus=x3065665a.0.2
new Transformer.t5138465c bank=t5138465c xfmrcode=ct10
~ wdg=1 bus=l2879055.3
~ wdg=2 bus=x2879055c.1.0
~ wdg=3 bus=x2879055c.0.2
new Transformer.t5138574a bank=t5138574a xfmrcode=ct25
~ wdg=1 bus=l2991907.1
~ wdg=2 bus=x2991907a.1.0
~ wdg=3 bus=x2991907a.0.2
new Transformer.t226193737c bank=t226193737c xfmrcode=ct15
~ wdg=1 bus=l3082981.3
~ wdg=2 bus=x3082981c.1.0
~ wdg=3 bus=x3082981c.0.2
new Transformer.t28127253a bank=t28127253a xfmrcode=ct37
~ wdg=1 bus=l3085401.1
~ wdg=2 bus=x3085401a.1.0
~ wdg=3 bus=x3085401a.0.2
new Transformer.t5321838a bank=t5321838a xfmrcode=ct25
~ wdg=1 bus=l2691944.1
~ wdg=2 bus=x2691944a.1.0
~ wdg=3 bus=x2691944a.0.2
new Transformer.t5338917a bank=t5338917a xfmrcode=ct15
~ wdg=1 bus=l2935555.1
~ wdg=2 bus=x2935555a.1.0
~ wdg=3 bus=x2935555a.0.2
new Transformer.t5355584b bank=t5355584b xfmrcode=ct25
~ wdg=1 bus=l2710542.2
~ wdg=2 bus=x2710542b.1.0
~ wdg=3 bus=x2710542b.0.2
new Transformer.t5323242b bank=t5323242b xfmrcode=ct25
~ wdg=1 bus=l3122810.2
~ wdg=2 bus=x3122810b.1.0
~ wdg=3 bus=x3122810b.0.2
new Transformer.t5323266b bank=t5323266b xfmrcode=ct15
~ wdg=1 bus=l3197632.2
~ wdg=2 bus=x3197632b.1.0
~ wdg=3 bus=x3197632b.0.2
new Transformer.t5323399b bank=t5323399b xfmrcode=ct15
~ wdg=1 bus=l3178974.2
~ wdg=2 bus=x3178974b.1.0
~ wdg=3 bus=x3178974b.0.2
new Transformer.t226308728a bank=t226308728a xfmrcode=ct37
~ wdg=1 bus=l3027671.1
~ wdg=2 bus=x3027671a.1.0
~ wdg=3 bus=x3027671a.0.2
new Transformer.t226924200b bank=t226924200b xfmrcode=ct25
~ wdg=1 bus=l2763072.2
~ wdg=2 bus=x2763072b.1.0
~ wdg=3 bus=x2763072b.0.2
new Transformer.t21386157a bank=t21386157a xfmrcode=ct25
~ wdg=1 bus=l3067447.1
~ wdg=2 bus=x3067447a.1.0
~ wdg=3 bus=x3067447a.0.2
new Transformer.t21396796b bank=t21396796b xfmrcode=ct25
~ wdg=1 bus=l3141397.2
~ wdg=2 bus=x3141397b.1.0
~ wdg=3 bus=x3141397b.0.2
new Transformer.t227917122a bank=t227917122a xfmrcode=ct37
~ wdg=1 bus=l2915534.1
~ wdg=2 bus=x2915534a.1.0
~ wdg=3 bus=x2915534a.0.2
new Transformer.t5302410a bank=t5302410a xfmrcode=ct25
~ wdg=1 bus=l3104131.1
~ wdg=2 bus=x3104131a.1.0
~ wdg=3 bus=x3104131a.0.2
new Transformer.t5138464c bank=t5138464c xfmrcode=ct10
~ wdg=1 bus=l3066801.3
~ wdg=2 bus=x3066801c.1.0
~ wdg=3 bus=x3066801c.0.2
new Transformer.t5260553c bank=t5260553c xfmrcode=ct15
~ wdg=1 bus=l2711225.3
~ wdg=2 bus=x2711225c.1.0
~ wdg=3 bus=x2711225c.0.2
new Transformer.t5302676a bank=t5302676a xfmrcode=ct10
~ wdg=1 bus=l2710519.1
~ wdg=2 bus=x2710519a.1.0
~ wdg=3 bus=x2710519a.0.2
new Transformer.t22112168870c bank=t22112168870c xfmrcode=ct50
~ wdg=1 bus=l2897554.3
~ wdg=2 bus=x2897554c.1.0
~ wdg=3 bus=x2897554c.0.2
new Transformer.t5138573a bank=t5138573a xfmrcode=ct25
~ wdg=1 bus=l3235253.1
~ wdg=2 bus=x3235253a.1.0
~ wdg=3 bus=x3235253a.0.2
new Transformer.t5260577c bank=t5260577c xfmrcode=ct37
~ wdg=1 bus=l2767341.3
~ wdg=2 bus=x2767341c.1.0
~ wdg=3 bus=x2767341c.0.2
new Transformer.t5138379c bank=t5138379c xfmrcode=ct25
~ wdg=1 bus=l2691951.3
~ wdg=2 bus=x2691951c.1.0
~ wdg=3 bus=x2691951c.0.2
new Transformer.t5321839a bank=t5321839a xfmrcode=ct25
~ wdg=1 bus=l2710516.1
~ wdg=2 bus=x2710516a.1.0
~ wdg=3 bus=x2710516a.0.2
new Transformer.t21380453a bank=t21380453a xfmrcode=ct15
~ wdg=1 bus=l3010557.1
~ wdg=2 bus=x3010557a.1.0
~ wdg=3 bus=x3010557a.0.2
new Transformer.t28147899c bank=t28147899c xfmrcode=ct15
~ wdg=1 bus=l3160793.3
~ wdg=2 bus=x3160793c.1.0
~ wdg=3 bus=x3160793c.0.2
new Transformer.t5293658c bank=t5293658c xfmrcode=ct50
~ wdg=1 bus=l3189188.3
~ wdg=2 bus=x3189188c.1.0
~ wdg=3 bus=x3189188c.0.2
new Transformer.t5323245b bank=t5323245b xfmrcode=ct25
~ wdg=1 bus=l2785512.2
~ wdg=2 bus=x2785512b.1.0
~ wdg=3 bus=x2785512b.0.2
new Transformer.t21373784a bank=t21373784a xfmrcode=ct50
~ wdg=1 bus=l3066817.1
~ wdg=2 bus=x3066817a.1.0
~ wdg=3 bus=x3066817a.0.2
new Transformer.t5339018a bank=t5339018a xfmrcode=ct15
~ wdg=1 bus=l2729424.1
~ wdg=2 bus=x2729424a.1.0
~ wdg=3 bus=x2729424a.0.2
new Transformer.t5302677a bank=t5302677a xfmrcode=ct25
~ wdg=1 bus=l3066819.1
~ wdg=2 bus=x3066819a.1.0
~ wdg=3 bus=x3066819a.0.2
new Transformer.t226191772c bank=t226191772c xfmrcode=ct15
~ wdg=1 bus=l3120484.3
~ wdg=2 bus=x3120484c.1.0
~ wdg=3 bus=x3120484c.0.2
new Transformer.t5260552a bank=t5260552a xfmrcode=ct50
~ wdg=1 bus=l3198348.1
~ wdg=2 bus=x3198348a.1.0
~ wdg=3 bus=x3198348a.0.2
new Transformer.t5260576c bank=t5260576c xfmrcode=ct25
~ wdg=1 bus=l3030126.3
~ wdg=2 bus=x3030126c.1.0
~ wdg=3 bus=x3030126c.0.2
new Transformer.t5310568a bank=t5310568a xfmrcode=ct15
~ wdg=1 bus=l2710517.1
~ wdg=2 bus=x2710517a.1.0
~ wdg=3 bus=x2710517a.0.2
new Transformer.t5338919a bank=t5338919a xfmrcode=ct15
~ wdg=1 bus=l2748127.1
~ wdg=2 bus=x2748127a.1.0
~ wdg=3 bus=x2748127a.0.2
new Transformer.t5356787c bank=t5356787c xfmrcode=ct25
~ wdg=1 bus=l2970804.3
~ wdg=2 bus=x2970804c.1.0
~ wdg=3 bus=x2970804c.0.2
new Transformer.t28150189a bank=t28150189a xfmrcode=ct25
~ wdg=1 bus=l2729412.1
~ wdg=2 bus=x2729412a.1.0
~ wdg=3 bus=x2729412a.0.2
new Transformer.t2224192013a bank=t2224192013a xfmrcode=ct15
~ wdg=1 bus=l3632979.1
~ wdg=2 bus=x3632979a.1.0
~ wdg=3 bus=x3632979a.0.2
new Transformer.t226308725b bank=t226308725b xfmrcode=ct75
~ wdg=1 bus=l2802480.2
~ wdg=2 bus=x2802480b.1.0
~ wdg=3 bus=x2802480b.0.2
new Transformer.t28148060c bank=t28148060c xfmrcode=ct15
~ wdg=1 bus=l2991940.3
~ wdg=2 bus=x2991940c.1.0
~ wdg=3 bus=x2991940c.0.2
new Transformer.t5260467a bank=t5260467a xfmrcode=ct15
~ wdg=1 bus=l3104856.1
~ wdg=2 bus=x3104856a.1.0
~ wdg=3 bus=x3104856a.0.2
new Transformer.t5293659c bank=t5293659c xfmrcode=ct15
~ wdg=1 bus=l2935560.3
~ wdg=2 bus=x2935560c.1.0
~ wdg=3 bus=x2935560c.0.2
new Transformer.t5323244b bank=t5323244b xfmrcode=ct10
~ wdg=1 bus=l2804248.2
~ wdg=2 bus=x2804248b.1.0
~ wdg=3 bus=x2804248b.0.2
new Transformer.t226101460a bank=t226101460a xfmrcode=ct15
~ wdg=1 bus=l2857591.3
~ wdg=2 bus=x2857591a.1.0
~ wdg=3 bus=x2857591a.0.2
new Transformer.t5339017c bank=t5339017c xfmrcode=ct15
~ wdg=1 bus=l2729423.3
~ wdg=2 bus=x2729423c.1.0
~ wdg=3 bus=x2729423c.0.2
new Transformer.t21399826a bank=t21399826a xfmrcode=ct25
~ wdg=1 bus=l3216358.3
~ wdg=2 bus=x3216358a.1.0
~ wdg=3 bus=x3216358a.0.2
new Transformer.t5356788c bank=t5356788c xfmrcode=ct10
~ wdg=1 bus=l3176661.3
~ wdg=2 bus=x3176661c.1.0
~ wdg=3 bus=x3176661c.0.2
new Transformer.t5302678a bank=t5302678a xfmrcode=ct10
~ wdg=1 bus=l3029499.1
~ wdg=2 bus=x3029499a.1.0
~ wdg=3 bus=x3029499a.0.2
new Transformer.t5302412a bank=t5302412a xfmrcode=ct37
~ wdg=1 bus=l3048210.1
~ wdg=2 bus=x3048210a.1.0
~ wdg=3 bus=x3048210a.0.2
new Transformer.t5138571a bank=t5138571a xfmrcode=ct15
~ wdg=1 bus=l2991913.1
~ wdg=2 bus=x2991913a.1.0
~ wdg=3 bus=x2991913a.0.2
new Transformer.t5260620c bank=t5260620c xfmrcode=ct10
~ wdg=1 bus=l3067506.3
~ wdg=2 bus=x3067506c.1.0
~ wdg=3 bus=x3067506c.0.2
new Transformer.t5260511c bank=t5260511c xfmrcode=ct15
~ wdg=1 bus=l3160878.3
~ wdg=2 bus=x3160878c.1.0
~ wdg=3 bus=x3160878c.0.2
new Transformer.t1108404c bank=t1108404c xfmrcode=ct50
~ wdg=1 bus=m1108404.3
~ wdg=2 bus=x1108404c.1.0
~ wdg=3 bus=x1108404c.0.2
new Transformer.t1108404b bank=t1108404b xfmrcode=ct50
~ wdg=1 bus=m1108404.2
~ wdg=2 bus=x1108404b.1.0
~ wdg=3 bus=x1108404b.0.2
new Transformer.t1108404a bank=t1108404a xfmrcode=ct50
~ wdg=1 bus=m1108404.1
~ wdg=2 bus=x1108404a.1.0
~ wdg=3 bus=x1108404a.0.2
new Transformer.t21459660c bank=t21459660c xfmrcode=ct75
~ wdg=1 bus=l3101194.1
~ wdg=2 bus=x3101194c.1.0
~ wdg=3 bus=x3101194c.0.2
new Transformer.t225991691a bank=t225991691a xfmrcode=ct15
~ wdg=1 bus=l2989571.1
~ wdg=2 bus=x2989571a.1.0
~ wdg=3 bus=x2989571a.0.2
new Transformer.t5260535c bank=t5260535c xfmrcode=ct37
~ wdg=1 bus=l3067507.3
~ wdg=2 bus=x3067507c.1.0
~ wdg=3 bus=x3067507c.0.2
new Transformer.t5138680a bank=t5138680a xfmrcode=ct25
~ wdg=1 bus=l2710521.1
~ wdg=2 bus=x2710521a.1.0
~ wdg=3 bus=x2710521a.0.2
new Transformer.t5293656b bank=t5293656b xfmrcode=ct15
~ wdg=1 bus=l2973167.2
~ wdg=2 bus=x2973167b.1.0
~ wdg=3 bus=x2973167b.0.2
new Transformer.t5323287b bank=t5323287b xfmrcode=ct15
~ wdg=1 bus=l2897789.2
~ wdg=2 bus=x2897789b.1.0
~ wdg=3 bus=x2897789b.0.2
new Transformer.t5323263a bank=t5323263a xfmrcode=ct25
~ wdg=1 bus=l3066812.1
~ wdg=2 bus=x3066812a.1.0
~ wdg=3 bus=x3066812a.0.2
new Transformer.t226192954c bank=t226192954c xfmrcode=ct15
~ wdg=1 bus=l3157708.3
~ wdg=2 bus=x3157708c.1.0
~ wdg=3 bus=x3157708c.0.2
new Transformer.t5247164b bank=t5247164b xfmrcode=ct10
~ wdg=1 bus=l2766732.2
~ wdg=2 bus=x2766732b.1.0
~ wdg=3 bus=x2766732b.0.2
new Transformer.t5293523a bank=t5293523a xfmrcode=ct25
~ wdg=1 bus=l2766729.1
~ wdg=2 bus=x2766729a.1.0
~ wdg=3 bus=x2766729a.0.2
new Transformer.t5339012b bank=t5339012b xfmrcode=ct25
~ wdg=1 bus=l2973171.2
~ wdg=2 bus=x2973171b.1.0
~ wdg=3 bus=x2973171b.0.2
new Transformer.t2224237643a bank=t2224237643a xfmrcode=ct37
~ wdg=1 bus=l3649301.1
~ wdg=2 bus=x3649301a.1.0
~ wdg=3 bus=x3649301a.0.2
new Transformer.t5157715b bank=t5157715b xfmrcode=ct10
~ wdg=1 bus=l2936275.2
~ wdg=2 bus=x2936275b.1.0
~ wdg=3 bus=x2936275b.0.2
new Transformer.t5391745b bank=t5391745b xfmrcode=ct25
~ wdg=1 bus=l2673300.2
~ wdg=2 bus=x2673300b.1.0
~ wdg=3 bus=x2673300b.0.2
new Transformer.t5356789c bank=t5356789c xfmrcode=ct15
~ wdg=1 bus=l3048937.3
~ wdg=2 bus=x3048937c.1.0
~ wdg=3 bus=x3048937c.0.2
new Transformer.t5391987a bank=t5391987a xfmrcode=ct25
~ wdg=1 bus=l3122822.1
~ wdg=2 bus=x3122822a.1.0
~ wdg=3 bus=x3122822a.0.2
new Transformer.t227653310c bank=t227653310c xfmrcode=ct25
~ wdg=1 bus=l2746587.3
~ wdg=2 bus=x2746587c.1.0
~ wdg=3 bus=x2746587c.0.2
new Transformer.t5337716a bank=t5337716a xfmrcode=ct15
~ wdg=1 bus=l2841627.1
~ wdg=2 bus=x2841627a.1.0
~ wdg=3 bus=x2841627a.0.2
new Transformer.t226311345b bank=t226311345b xfmrcode=ct37
~ wdg=1 bus=l3139598.2
~ wdg=2 bus=x3139598b.1.0
~ wdg=3 bus=x3139598b.0.2
new Transformer.t1108405c bank=t1108405c xfmrcode=ct37
~ wdg=1 bus=m1108405.3
~ wdg=2 bus=x1108405c.1.0
~ wdg=3 bus=x1108405c.0.2
new Transformer.t5321858b bank=t5321858b xfmrcode=ct15
~ wdg=1 bus=l3122815.2
~ wdg=2 bus=x3122815b.1.0
~ wdg=3 bus=x3122815b.0.2
new Transformer.t1108405b bank=t1108405b xfmrcode=ct37
~ wdg=1 bus=m1108405.2
~ wdg=2 bus=x1108405b.1.0
~ wdg=3 bus=x1108405b.0.2
new Transformer.t1108405a bank=t1108405a xfmrcode=ct37
~ wdg=1 bus=m1108405.1
~ wdg=2 bus=x1108405a.1.0
~ wdg=3 bus=x1108405a.0.2
new Transformer.t226193078a bank=t226193078a xfmrcode=ct25
~ wdg=1 bus=l2764403.1
~ wdg=2 bus=x2764403a.1.0
~ wdg=3 bus=x2764403a.0.2
new Transformer.t226308723b bank=t226308723b xfmrcode=ct37
~ wdg=1 bus=l3252336.2
~ wdg=2 bus=x3252336b.1.0
~ wdg=3 bus=x3252336b.0.2
new Transformer.t228219458b bank=t228219458b xfmrcode=ct25
~ wdg=1 bus=l3215549.2
~ wdg=2 bus=x3215549b.1.0
~ wdg=3 bus=x3215549b.0.2
new Transformer.t5338937c bank=t5338937c xfmrcode=ct25
~ wdg=1 bus=l2897777.3
~ wdg=2 bus=x2897777c.1.0
~ wdg=3 bus=x2897777c.0.2
new Transformer.t5338913b bank=t5338913b xfmrcode=ct25
~ wdg=1 bus=l2804255.2
~ wdg=2 bus=x2804255b.1.0
~ wdg=3 bus=x2804255b.0.2
new Transformer.t5260643a bank=t5260643a xfmrcode=ct50
~ wdg=1 bus=l2692660.1
~ wdg=2 bus=x2692660a.1.0
~ wdg=3 bus=x2692660a.0.2
new Transformer.t5260558c bank=t5260558c xfmrcode=ct10
~ wdg=1 bus=l3160861.3
~ wdg=2 bus=x3160861c.1.0
~ wdg=3 bus=x3160861c.0.2
new Transformer.t5138570a bank=t5138570a xfmrcode=ct15
~ wdg=1 bus=l2748146.1
~ wdg=2 bus=x2748146a.1.0
~ wdg=3 bus=x2748146a.0.2
new Transformer.t5293657b bank=t5293657b xfmrcode=ct15
~ wdg=1 bus=l3189189.2
~ wdg=2 bus=x3189189b.1.0
~ wdg=3 bus=x3189189b.0.2
new Transformer.t5323286b bank=t5323286b xfmrcode=ct15
~ wdg=1 bus=l2989564.2
~ wdg=2 bus=x2989564b.1.0
~ wdg=3 bus=x2989564b.0.2
new Transformer.t226881057b bank=t226881057b xfmrcode=ct15
~ wdg=1 bus=l3214112.2
~ wdg=2 bus=x3214112b.1.0
~ wdg=3 bus=x3214112b.0.2
new Transformer.t5339011b bank=t5339011b xfmrcode=ct15
~ wdg=1 bus=l3104145.2
~ wdg=2 bus=x3104145b.1.0
~ wdg=3 bus=x3104145b.0.2
new Transformer.t226192846b bank=t226192846b xfmrcode=ct25
~ wdg=1 bus=l3139086.2
~ wdg=2 bus=x3139086b.1.0
~ wdg=3 bus=x3139086b.0.2
new Transformer.t226264795a bank=t226264795a xfmrcode=ct25
~ wdg=1 bus=l3139366.1
~ wdg=2 bus=x3139366a.1.0
~ wdg=3 bus=x3139366a.0.2
new Transformer.t5337715a bank=t5337715a xfmrcode=ct15
~ wdg=1 bus=l3254204.1
~ wdg=2 bus=x3254204a.1.0
~ wdg=3 bus=x3254204a.0.2
new Transformer.t5157716b bank=t5157716b xfmrcode=ct25
~ wdg=1 bus=l3179674.2
~ wdg=2 bus=x3179674b.1.0
~ wdg=3 bus=x3179674b.0.2
new Transformer.t5391746b bank=t5391746b xfmrcode=ct10
~ wdg=1 bus=l3085388.2
~ wdg=2 bus=x3085388b.1.0
~ wdg=3 bus=x3085388b.0.2
new Transformer.t21357984c bank=t21357984c xfmrcode=ct25
~ wdg=1 bus=l2897790.3
~ wdg=2 bus=x2897790c.1.0
~ wdg=3 bus=x2897790c.0.2
new Transformer.t5356015a bank=t5356015a xfmrcode=ct25
~ wdg=1 bus=l2916599.1
~ wdg=2 bus=x2916599a.1.0
~ wdg=3 bus=x2916599a.0.2
new Transformer.t225918926b bank=t225918926b xfmrcode=ct15
~ wdg=1 bus=l2688692.2
~ wdg=2 bus=x2688692b.1.0
~ wdg=3 bus=x2688692b.0.2
new Transformer.t2001309a bank=t2001309a xfmrcode=ct25
~ wdg=1 bus=m2001309.1
~ wdg=2 bus=x2001309a.1.0
~ wdg=3 bus=x2001309a.0.2
new Transformer.t28118822a bank=t28118822a xfmrcode=ct15
~ wdg=1 bus=l2991920.1
~ wdg=2 bus=x2991920a.1.0
~ wdg=3 bus=x2991920a.0.2
new Transformer.t22112168874c bank=t22112168874c xfmrcode=ct50
~ wdg=1 bus=l2729207.3
~ wdg=2 bus=x2729207c.1.0
~ wdg=3 bus=x2729207c.0.2
new Transformer.t5321859b bank=t5321859b xfmrcode=ct25
~ wdg=1 bus=l3254213.2
~ wdg=2 bus=x3254213b.1.0
~ wdg=3 bus=x3254213b.0.2
new Transformer.t226308720a bank=t226308720a xfmrcode=ct75
~ wdg=1 bus=l2821087.1
~ wdg=2 bus=x2821087a.1.0
~ wdg=3 bus=x2821087a.0.2
new Transformer.t5323241b bank=t5323241b xfmrcode=ct15
~ wdg=1 bus=l2710508.2
~ wdg=2 bus=x2710508b.1.0
~ wdg=3 bus=x2710508b.0.2
new Transformer.t2000414a bank=t2000414a xfmrcode=ct25
~ wdg=1 bus=m2000414.1
~ wdg=2 bus=x2000414a.1.0
~ wdg=3 bus=x2000414a.0.2
new Transformer.t5323265b bank=t5323265b xfmrcode=ct25
~ wdg=1 bus=l2860501.2
~ wdg=2 bus=x2860501b.1.0
~ wdg=3 bus=x2860501b.0.2
new Transformer.t5350994c bank=t5350994c xfmrcode=ct37
~ wdg=1 bus=l3048968.3
~ wdg=2 bus=x3048968c.1.0
~ wdg=3 bus=x3048968c.0.2
new Transformer.t21386552b bank=t21386552b xfmrcode=ct15
~ wdg=1 bus=l2822867.2
~ wdg=2 bus=x2822867b.1.0
~ wdg=3 bus=x2822867b.0.2
new Transformer.t5323398b bank=t5323398b xfmrcode=ct15
~ wdg=1 bus=l2710505.2
~ wdg=2 bus=x2710505b.1.0
~ wdg=3 bus=x2710505b.0.2
new Transformer.t2224386750a bank=t2224386750a xfmrcode=ct25
~ wdg=1 bus=l3727707.1
~ wdg=2 bus=x3727707a.1.0
~ wdg=3 bus=x3727707a.0.2
new Transformer.t5293521c bank=t5293521c xfmrcode=ct10
~ wdg=1 bus=l3216370.3
~ wdg=2 bus=x3216370c.1.0
~ wdg=3 bus=x3216370c.0.2
new Transformer.t5293521b bank=t5293521b xfmrcode=ct10
~ wdg=1 bus=l3216370.2
~ wdg=2 bus=x3216370b.1.0
~ wdg=3 bus=x3216370b.0.2
new Transformer.t5247162b bank=t5247162b xfmrcode=ct15
~ wdg=1 bus=l0247162.2
~ wdg=2 bus=x0247162b.1.0
~ wdg=3 bus=x0247162b.0.2
new Transformer.t5293521a bank=t5293521a xfmrcode=ct10
~ wdg=1 bus=l3216370.1
~ wdg=2 bus=x3216370a.1.0
~ wdg=3 bus=x3216370a.0.2
new Transformer.t5391747b bank=t5391747b xfmrcode=ct25
~ wdg=1 bus=l2822859.2
~ wdg=2 bus=x2822859b.1.0
~ wdg=3 bus=x2822859b.0.2
new Transformer.t5391989a bank=t5391989a xfmrcode=ct25
~ wdg=1 bus=l2766747.1
~ wdg=2 bus=x2766747a.1.0
~ wdg=3 bus=x2766747a.0.2
new Transformer.t21396331b bank=t21396331b xfmrcode=ct25
~ wdg=1 bus=l3178981.2
~ wdg=2 bus=x3178981b.1.0
~ wdg=3 bus=x3178981b.0.2
new Transformer.t5337718a bank=t5337718a xfmrcode=ct10
~ wdg=1 bus=l2691947.1
~ wdg=2 bus=x2691947a.1.0
~ wdg=3 bus=x2691947a.0.2
new Transformer.t5356014a bank=t5356014a xfmrcode=ct10
~ wdg=1 bus=l3235249.1
~ wdg=2 bus=x3235249a.1.0
~ wdg=3 bus=x3235249a.0.2
new Transformer.t5138265a bank=t5138265a xfmrcode=ct25
~ wdg=1 bus=l3160107.1
~ wdg=2 bus=x3160107a.1.0
~ wdg=3 bus=x3160107a.0.2
new Transformer.t228445756c bank=t228445756c xfmrcode=ct15
~ wdg=1 bus=l2972704.3
~ wdg=2 bus=x2972704c.1.0
~ wdg=3 bus=x2972704c.0.2
new Transformer.t5260532c bank=t5260532c xfmrcode=ct15
~ wdg=1 bus=l3086074.3
~ wdg=2 bus=x3086074c.1.0
~ wdg=3 bus=x3086074c.0.2
new Transformer.t5260641b bank=t5260641b xfmrcode=ct37
~ wdg=1 bus=l3048965.2
~ wdg=2 bus=x3048965b.1.0
~ wdg=3 bus=x3048965b.0.2
new Transformer.t28127146b bank=t28127146b xfmrcode=ct15
~ wdg=1 bus=l3160864.2
~ wdg=2 bus=x3160864b.1.0
~ wdg=3 bus=x3160864b.0.2
new Transformer.t1108403b bank=t1108403b xfmrcode=ct37
~ wdg=1 bus=m1108403.2
~ wdg=2 bus=x1108403b.1.0
~ wdg=3 bus=x1108403b.0.2
new Transformer.t28148633a bank=t28148633a xfmrcode=ct37
~ wdg=1 bus=l2991905.1
~ wdg=2 bus=x2991905a.1.0
~ wdg=3 bus=x2991905a.0.2
new Transformer.t1108403a bank=t1108403a xfmrcode=ct37
~ wdg=1 bus=m1108403.1
~ wdg=2 bus=x1108403a.1.0
~ wdg=3 bus=x1108403a.0.2
new Transformer.t5223658a bank=t5223658a xfmrcode=ct5
~ wdg=1 bus=l2823592.1
~ wdg=2 bus=x2823592a.1.0
~ wdg=3 bus=x2823592a.0.2
new Transformer.t5338915c bank=t5338915c xfmrcode=ct50
~ wdg=1 bus=l2954345.3
~ wdg=2 bus=x2954345c.1.0
~ wdg=3 bus=x2954345c.0.2
new Transformer.t5321836a bank=t5321836a xfmrcode=ct15
~ wdg=1 bus=l3235247.1
~ wdg=2 bus=x3235247a.1.0
~ wdg=3 bus=x3235247a.0.2
new Transformer.t1108403c bank=t1108403c xfmrcode=ct37
~ wdg=1 bus=m1108403.3
~ wdg=2 bus=x1108403c.1.0
~ wdg=3 bus=x1108403c.0.2
new Transformer.t226193298a bank=t226193298a xfmrcode=ct25
~ wdg=1 bus=l2820533.1
~ wdg=2 bus=x2820533a.1.0
~ wdg=3 bus=x2820533a.0.2
new Transformer.t5138374c bank=t5138374c xfmrcode=ct25
~ wdg=1 bus=l2691950.3
~ wdg=2 bus=x2691950c.1.0
~ wdg=3 bus=x2691950c.0.2
new Transformer.t21399361b bank=t21399361b xfmrcode=ct25
~ wdg=1 bus=l2691954.2
~ wdg=2 bus=x2691954b.1.0
~ wdg=3 bus=x2691954b.0.2
new Transformer.t226308721a bank=t226308721a xfmrcode=ct50
~ wdg=1 bus=l2990098.1
~ wdg=2 bus=x2990098a.1.0
~ wdg=3 bus=x2990098a.0.2
new Transformer.t0107636a bank=t0107636a xfmrcode=ct25
~ wdg=1 bus=l3030204.1
~ wdg=2 bus=x3030204a.1.0
~ wdg=3 bus=x3030204a.0.2
new Transformer.t21386442c bank=t21386442c xfmrcode=ct37
~ wdg=1 bus=l3179637.3
~ wdg=2 bus=x3179637c.1.0
~ wdg=3 bus=x3179637c.0.2
new Transformer.t5293655a bank=t5293655a xfmrcode=ct25
~ wdg=1 bus=l2729414.1
~ wdg=2 bus=x2729414a.1.0
~ wdg=3 bus=x2729414a.0.2
new Transformer.t5293655b bank=t5293655b xfmrcode=ct25
~ wdg=1 bus=l2729414.2
~ wdg=2 bus=x2729414b.1.0
~ wdg=3 bus=x2729414b.0.2
new Transformer.t5323264b bank=t5323264b xfmrcode=ct50
~ wdg=1 bus=l3216344.2
~ wdg=2 bus=x3216344b.1.0
~ wdg=3 bus=x3216344b.0.2
new Transformer.t5323397b bank=t5323397b xfmrcode=ct25
~ wdg=1 bus=l2954346.2
~ wdg=2 bus=x2954346b.1.0
~ wdg=3 bus=x2954346b.0.2
new Transformer.t5350993c bank=t5350993c xfmrcode=ct15
~ wdg=1 bus=l3198356.3
~ wdg=2 bus=x3198356c.1.0
~ wdg=3 bus=x3198356c.0.2
new Transformer.t5293522a bank=t5293522a xfmrcode=ct15
~ wdg=1 bus=l2785527.1
~ wdg=2 bus=x2785527a.1.0
~ wdg=3 bus=x2785527a.0.2
new Transformer.t2000415a bank=t2000415a xfmrcode=ct25
~ wdg=1 bus=m2000415.1
~ wdg=2 bus=x2000415a.1.0
~ wdg=3 bus=x2000415a.0.2
new Transformer.t5339013b bank=t5339013b xfmrcode=ct15
~ wdg=1 bus=l2804270.2
~ wdg=2 bus=x2804270b.1.0
~ wdg=3 bus=x2804270b.0.2
new Transformer.t226192185a bank=t226192185a xfmrcode=ct25
~ wdg=1 bus=l3195310.1
~ wdg=2 bus=x3195310a.1.0
~ wdg=3 bus=x3195310a.0.2
new Transformer.t5247185b bank=t5247185b xfmrcode=ct15
~ wdg=1 bus=l3179678.2
~ wdg=2 bus=x3179678b.1.0
~ wdg=3 bus=x3179678b.0.2
new Transformer.t2224230615c bank=t2224230615c xfmrcode=ct50
~ wdg=1 bus=l3645809.3
~ wdg=2 bus=x3645809c.1.0
~ wdg=3 bus=x3645809c.0.2
new Transformer.t5293655c bank=t5293655c xfmrcode=ct25
~ wdg=1 bus=l2729414.3
~ wdg=2 bus=x2729414c.1.0
~ wdg=3 bus=x2729414c.0.2
new Transformer.t5337717a bank=t5337717a xfmrcode=ct15
~ wdg=1 bus=l3216348.1
~ wdg=2 bus=x3216348a.1.0
~ wdg=3 bus=x3216348a.0.2
new Transformer.t5356013a bank=t5356013a xfmrcode=ct25
~ wdg=1 bus=l2954348.1
~ wdg=2 bus=x2954348a.1.0
~ wdg=3 bus=x2954348a.0.2
new Transformer.t21389092b bank=t21389092b xfmrcode=ct25
~ wdg=1 bus=l2917328.2
~ wdg=2 bus=x2917328b.1.0
~ wdg=3 bus=x2917328b.0.2
new Transformer.t5391748b bank=t5391748b xfmrcode=ct25
~ wdg=1 bus=l2991902.2
~ wdg=2 bus=x2991902b.1.0
~ wdg=3 bus=x2991902b.0.2
new Transformer.t5337694b bank=t5337694b xfmrcode=ct15
~ wdg=1 bus=l2991910.2
~ wdg=2 bus=x2991910b.1.0
~ wdg=3 bus=x2991910b.0.2
new Transformer.t5355938a bank=t5355938a xfmrcode=ct15
~ wdg=1 bus=l2804262.1
~ wdg=2 bus=x2804262a.1.0
~ wdg=3 bus=x2804262a.0.2
new Transformer.t5294789a bank=t5294789a xfmrcode=ct25
~ wdg=1 bus=l2895461.3
~ wdg=2 bus=x2895461a.1.0
~ wdg=3 bus=x2895461a.0.2
new Transformer.t5138644a bank=t5138644a xfmrcode=ct25
~ wdg=1 bus=l3197630.1
~ wdg=2 bus=x3197630a.1.0
~ wdg=3 bus=x3197630a.0.2
new Transformer.t5260515a bank=t5260515a xfmrcode=ct25
~ wdg=1 bus=l3160865.1
~ wdg=2 bus=x3160865a.1.0
~ wdg=3 bus=x3160865a.0.2
new Transformer.t21386065c bank=t21386065c xfmrcode=ct25
~ wdg=1 bus=l2917255.3
~ wdg=2 bus=x2917255c.1.0
~ wdg=3 bus=x2917255c.0.2
new Transformer.t5251862c bank=t5251862c xfmrcode=ct15
~ wdg=1 bus=l3254873.3
~ wdg=2 bus=x3254873c.1.0
~ wdg=3 bus=x3254873c.0.2
new Transformer.t5260648a bank=t5260648a xfmrcode=ct25
~ wdg=1 bus=l2898522.1
~ wdg=2 bus=x2898522a.1.0
~ wdg=3 bus=x2898522a.0.2
new Transformer.t5138753b bank=t5138753b xfmrcode=ct25
~ wdg=1 bus=l2748130.2
~ wdg=2 bus=x2748130b.1.0
~ wdg=3 bus=x2748130b.0.2
new Transformer.t6061820b bank=t6061820b xfmrcode=ct75
~ wdg=1 bus=m1108410.2
~ wdg=2 bus=x1108410b.1.0
~ wdg=3 bus=x1108410b.0.2
new Transformer.t5223655c bank=t5223655c xfmrcode=ct15
~ wdg=1 bus=l2936268.3
~ wdg=2 bus=x2936268c.1.0
~ wdg=3 bus=x2936268c.0.2
new Transformer.t5260624c bank=t5260624c xfmrcode=ct15
~ wdg=1 bus=l3048946.3
~ wdg=2 bus=x3048946c.1.0
~ wdg=3 bus=x3048946c.0.2
new Transformer.t21380500c bank=t21380500c xfmrcode=ct25
~ wdg=1 bus=l3235242.3
~ wdg=2 bus=x3235242c.1.0
~ wdg=3 bus=x3235242c.0.2
new Transformer.t5207286c bank=t5207286c xfmrcode=ct10
~ wdg=1 bus=l3011298.3
~ wdg=2 bus=x3011298c.1.0
~ wdg=3 bus=x3011298c.0.2
new Transformer.t2000707b bank=t2000707b xfmrcode=ct25
~ wdg=1 bus=m2000707.2
~ wdg=2 bus=x2000707b.1.0
~ wdg=3 bus=x2000707b.0.2
new Transformer.t5293652a bank=t5293652a xfmrcode=ct15
~ wdg=1 bus=l3235258.1
~ wdg=2 bus=x3235258a.1.0
~ wdg=3 bus=x3235258a.0.2
new Transformer.t5356012a bank=t5356012a xfmrcode=ct15
~ wdg=1 bus=l2841615.1
~ wdg=2 bus=x2841615a.1.0
~ wdg=3 bus=x2841615a.0.2
new Transformer.t5293652b bank=t5293652b xfmrcode=ct37
~ wdg=1 bus=l3235258.2
~ wdg=2 bus=x3235258b.1.0
~ wdg=3 bus=x3235258b.0.2
new Transformer.t5293652c bank=t5293652c xfmrcode=ct15
~ wdg=1 bus=l3235258.3
~ wdg=2 bus=x3235258c.1.0
~ wdg=3 bus=x3235258c.0.2
new Transformer.t226193886b bank=t226193886b xfmrcode=ct25
~ wdg=1 bus=l2783231.2
~ wdg=2 bus=x2783231b.1.0
~ wdg=3 bus=x2783231b.0.2
new Transformer.t5355937a bank=t5355937a xfmrcode=ct25
~ wdg=1 bus=l2841639.1
~ wdg=2 bus=x2841639a.1.0
~ wdg=3 bus=x2841639a.0.2
new Transformer.t5321159a bank=t5321159a xfmrcode=ct15
~ wdg=1 bus=l3008248.1
~ wdg=2 bus=x3008248a.1.0
~ wdg=3 bus=x3008248a.0.2
new Transformer.t5260647a bank=t5260647a xfmrcode=ct10
~ wdg=1 bus=l2805034.1
~ wdg=2 bus=x2805034a.1.0
~ wdg=3 bus=x2805034a.0.2
new Transformer.t5138776c bank=t5138776c xfmrcode=ct15
~ wdg=1 bus=l3010566.2
~ wdg=2 bus=x3010566c.1.0
~ wdg=3 bus=x3010566c.0.2
new Transformer.t21388572b bank=t21388572b xfmrcode=ct25
~ wdg=1 bus=l3235252.2
~ wdg=2 bus=x3235252b.1.0
~ wdg=3 bus=x3235252b.0.2
new Transformer.t5138752b bank=t5138752b xfmrcode=ct15
~ wdg=1 bus=l2785528.2
~ wdg=2 bus=x2785528b.1.0
~ wdg=3 bus=x2785528b.0.2
new Transformer.t5260514c bank=t5260514c xfmrcode=ct15
~ wdg=1 bus=l2674047.3
~ wdg=2 bus=x2674047c.1.0
~ wdg=3 bus=x2674047c.0.2
new Transformer.t5251863c bank=t5251863c xfmrcode=ct25
~ wdg=1 bus=l2745811.3
~ wdg=2 bus=x2745811c.1.0
~ wdg=3 bus=x2745811c.0.2
new Transformer.t5337693b bank=t5337693b xfmrcode=ct15
~ wdg=1 bus=l3066813.2
~ wdg=2 bus=x3066813b.1.0
~ wdg=3 bus=x3066813b.0.2
new Transformer.t21397771a bank=t21397771a xfmrcode=ct15
~ wdg=1 bus=l2673317.1
~ wdg=2 bus=x2673317a.1.0
~ wdg=3 bus=x2673317a.0.2
new Transformer.t2000902c bank=t2000902c xfmrcode=ct25
~ wdg=1 bus=m2000902.3
~ wdg=2 bus=x2000902c.1.0
~ wdg=3 bus=x2000902c.0.2
new Transformer.t226194865a bank=t226194865a xfmrcode=ct25
~ wdg=1 bus=l3027122.1
~ wdg=2 bus=x3027122a.1.0
~ wdg=3 bus=x3027122a.0.2
new Transformer.t5207287b bank=t5207287b xfmrcode=ct25
~ wdg=1 bus=l2711234.2
~ wdg=2 bus=x2711234b.1.0
~ wdg=3 bus=x2711234b.0.2
new Transformer.t5356011a bank=t5356011a xfmrcode=ct15
~ wdg=1 bus=l3216337.1
~ wdg=2 bus=x3216337a.1.0
~ wdg=3 bus=x3216337a.0.2
new Transformer.t2000708b bank=t2000708b xfmrcode=ct25
~ wdg=1 bus=m2000708.2
~ wdg=2 bus=x2000708b.1.0
~ wdg=3 bus=x2000708b.0.2
new Transformer.t21243817a bank=t21243817a xfmrcode=ct15
~ wdg=1 bus=l2955076.1
~ wdg=2 bus=x2955076a.1.0
~ wdg=3 bus=x2955076a.0.2
new Transformer.t226194093a bank=t226194093a xfmrcode=ct15
~ wdg=1 bus=l3157718.1
~ wdg=2 bus=x3157718a.1.0
~ wdg=3 bus=x3157718a.0.2
new Transformer.t1108406a bank=t1108406a xfmrcode=ct37
~ wdg=1 bus=m1108406.1
~ wdg=2 bus=x1108406a.1.0
~ wdg=3 bus=x1108406a.0.2
new Transformer.t5337672b bank=t5337672b xfmrcode=ct25
~ wdg=1 bus=l2822877.2
~ wdg=2 bus=x2822877b.1.0
~ wdg=3 bus=x2822877b.0.2
new Transformer.t5260622c bank=t5260622c xfmrcode=ct15
~ wdg=1 bus=l3198347.3
~ wdg=2 bus=x3198347c.1.0
~ wdg=3 bus=x3198347c.0.2
new Transformer.t5337696b bank=t5337696b xfmrcode=ct15
~ wdg=1 bus=l3197635.2
~ wdg=2 bus=x3197635b.1.0
~ wdg=3 bus=x3197635b.0.2
new Transformer.t5355936a bank=t5355936a xfmrcode=ct37
~ wdg=1 bus=l2954357.1
~ wdg=2 bus=x2954357a.1.0
~ wdg=3 bus=x2954357a.0.2
new Transformer.t5294787a bank=t5294787a xfmrcode=ct10
~ wdg=1 bus=l3197647.1
~ wdg=2 bus=x3197647a.1.0
~ wdg=3 bus=x3197647a.0.2
new Transformer.t5302474a bank=t5302474a xfmrcode=ct25
~ wdg=1 bus=l3048214.1
~ wdg=2 bus=x3048214a.1.0
~ wdg=3 bus=x3048214a.0.2
new Transformer.t5138642a bank=t5138642a xfmrcode=ct15
~ wdg=1 bus=l3235256.1
~ wdg=2 bus=x3235256a.1.0
~ wdg=3 bus=x3235256a.0.2
new Transformer.t1108406b bank=t1108406b xfmrcode=ct37
~ wdg=1 bus=m1108406.2
~ wdg=2 bus=x1108406b.1.0
~ wdg=3 bus=x1108406b.0.2
new Transformer.t225684682b bank=t225684682b xfmrcode=ct15
~ wdg=1 bus=l3231269.2
~ wdg=2 bus=x3231269b.1.0
~ wdg=3 bus=x3231269b.0.2
new Transformer.t5138751b bank=t5138751b xfmrcode=ct25
~ wdg=1 bus=l3066818.2
~ wdg=2 bus=x3066818b.1.0
~ wdg=3 bus=x3066818b.0.2
new Transformer.t5260513c bank=t5260513c xfmrcode=ct15
~ wdg=1 bus=l2917336.3
~ wdg=2 bus=x2917336c.1.0
~ wdg=3 bus=x2917336c.0.2
new Transformer.t2224387113a bank=t2224387113a xfmrcode=ct37
~ wdg=1 bus=l3728042.1
~ wdg=2 bus=x3728042a.1.0
~ wdg=3 bus=x3728042a.0.2
new Transformer.t226191951b bank=t226191951b xfmrcode=ct25
~ wdg=1 bus=l2801895.2
~ wdg=2 bus=x2801895b.1.0
~ wdg=3 bus=x2801895b.0.2
new Transformer.t5338894a bank=t5338894a xfmrcode=ct10
~ wdg=1 bus=l2879069.1
~ wdg=2 bus=x2879069a.1.0
~ wdg=3 bus=x2879069a.0.2
new Transformer.t5157717b bank=t5157717b xfmrcode=ct15
~ wdg=1 bus=l2748840.2
~ wdg=2 bus=x2748840b.1.0
~ wdg=3 bus=x2748840b.0.2
new Transformer.t2224386592a bank=t2224386592a xfmrcode=ct25
~ wdg=1 bus=l3729297.1
~ wdg=2 bus=x3729297a.1.0
~ wdg=3 bus=x3729297a.0.2
new Transformer.t2000705b bank=t2000705b xfmrcode=ct25
~ wdg=1 bus=m2000705.2
~ wdg=2 bus=x2000705b.1.0
~ wdg=3 bus=x2000705b.0.2
new Transformer.t5207288b bank=t5207288b xfmrcode=ct10
~ wdg=1 bus=l3198355.2
~ wdg=2 bus=x3198355b.1.0
~ wdg=3 bus=x3198355b.0.2
new Transformer.t5356010a bank=t5356010a xfmrcode=ct25
~ wdg=1 bus=l3216336.1
~ wdg=2 bus=x3216336a.1.0
~ wdg=3 bus=x3216336a.0.2
new Transformer.t5302368b bank=t5302368b xfmrcode=ct25
~ wdg=1 bus=l3029507.2
~ wdg=2 bus=x3029507b.1.0
~ wdg=3 bus=x3029507b.0.2
new Transformer.t1108407b bank=t1108407b xfmrcode=ct50
~ wdg=1 bus=m1108407.2
~ wdg=2 bus=x1108407b.1.0
~ wdg=3 bus=x1108407b.0.2
new Transformer.t5337695b bank=t5337695b xfmrcode=ct15
~ wdg=1 bus=l2879072.2
~ wdg=2 bus=x2879072b.1.0
~ wdg=3 bus=x2879072b.0.2
new Transformer.t5138641c bank=t5138641c xfmrcode=ct15
~ wdg=1 bus=l2841638.3
~ wdg=2 bus=x2841638c.1.0
~ wdg=3 bus=x2841638c.0.2
new Transformer.t5260621c bank=t5260621c xfmrcode=ct25
~ wdg=1 bus=l2898515.3
~ wdg=2 bus=x2898515c.1.0
~ wdg=3 bus=x2898515c.0.2
new Transformer.t5337671a bank=t5337671a xfmrcode=ct15
~ wdg=1 bus=l3254207.1
~ wdg=2 bus=x3254207a.1.0
~ wdg=3 bus=x3254207a.0.2
new Transformer.t21398402a bank=t21398402a xfmrcode=ct15
~ wdg=1 bus=l2729428.1
~ wdg=2 bus=x2729428a.1.0
~ wdg=3 bus=x2729428a.0.2
new Transformer.t5294788a bank=t5294788a xfmrcode=ct37
~ wdg=1 bus=l2821010.3
~ wdg=2 bus=x2821010a.1.0
~ wdg=3 bus=x2821010a.0.2
new Transformer.t225577437c bank=t225577437c xfmrcode=ct25
~ wdg=1 bus=l2724120.3
~ wdg=2 bus=x2724120c.1.0
~ wdg=3 bus=x2724120c.0.2
new Transformer.t5138798b bank=t5138798b xfmrcode=ct15
~ wdg=1 bus=l3104859.2
~ wdg=2 bus=x3104859b.1.0
~ wdg=3 bus=x3104859b.0.2
new Transformer.t5355935a bank=t5355935a xfmrcode=ct15
~ wdg=1 bus=l2691973.1
~ wdg=2 bus=x2691973a.1.0
~ wdg=3 bus=x2691973a.0.2
new Transformer.t225901711a bank=t225901711a xfmrcode=ct15
~ wdg=1 bus=l3195327.1
~ wdg=2 bus=x3195327a.1.0
~ wdg=3 bus=x3195327a.0.2
new Transformer.t2224230651c bank=t2224230651c xfmrcode=ct75
~ wdg=1 bus=l3645810.3
~ wdg=2 bus=x3645810c.1.0
~ wdg=3 bus=x3645810c.0.2
new Transformer.t5338893a bank=t5338893a xfmrcode=ct25
~ wdg=1 bus=l3197633.1
~ wdg=2 bus=x3197633a.1.0
~ wdg=3 bus=x3197633a.0.2
new Transformer.t5157718b bank=t5157718b xfmrcode=ct25
~ wdg=1 bus=l3142099.2
~ wdg=2 bus=x3142099b.1.0
~ wdg=3 bus=x3142099b.0.2
new Transformer.t2000706b bank=t2000706b xfmrcode=ct25
~ wdg=1 bus=m2000706.2
~ wdg=2 bus=x2000706b.1.0
~ wdg=3 bus=x2000706b.0.2
new Transformer.t21197413c bank=t21197413c xfmrcode=ct75
~ wdg=1 bus=l3141411.3
~ wdg=2 bus=x3141411c.1.0
~ wdg=3 bus=x3141411c.0.2
new Transformer.t228532641a bank=t228532641a xfmrcode=ct37
~ wdg=1 bus=l3091052.1
~ wdg=2 bus=x3091052a.1.0
~ wdg=3 bus=x3091052a.0.2
new Transformer.t5302367b bank=t5302367b xfmrcode=ct15
~ wdg=1 bus=l2766727.2
~ wdg=2 bus=x2766727b.1.0
~ wdg=3 bus=x2766727b.0.2
new Transformer.t5302674a bank=t5302674a xfmrcode=ct25
~ wdg=1 bus=l2673321.1
~ wdg=2 bus=x2673321a.1.0
~ wdg=3 bus=x2673321a.0.2
new Transformer.t5355607b bank=t5355607b xfmrcode=ct25
~ wdg=1 bus=l2991927.2
~ wdg=2 bus=x2991927b.1.0
~ wdg=3 bus=x2991927b.0.2
new Transformer.t21398536a bank=t21398536a xfmrcode=ct15
~ wdg=1 bus=l2973159.1
~ wdg=2 bus=x2973159a.1.0
~ wdg=3 bus=x2973159a.0.2
new Transformer.t21393570c bank=t21393570c xfmrcode=ct15
~ wdg=1 bus=l2674052.3
~ wdg=2 bus=x2674052c.1.0
~ wdg=3 bus=x2674052c.0.2
new Transformer.t5138313a bank=t5138313a xfmrcode=ct10
~ wdg=1 bus=l3141400.1
~ wdg=2 bus=x3141400a.1.0
~ wdg=3 bus=x3141400a.0.2
new Transformer.t226191779c bank=t226191779c xfmrcode=ct25
~ wdg=1 bus=l2745799.3
~ wdg=2 bus=x2745799c.1.0
~ wdg=3 bus=x2745799c.0.2
new Transformer.t5323248b bank=t5323248b xfmrcode=ct15
~ wdg=1 bus=l3048207.2
~ wdg=2 bus=x3048207b.1.0
~ wdg=3 bus=x3048207b.0.2
new Transformer.t5138797b bank=t5138797b xfmrcode=ct37
~ wdg=1 bus=l3198358.2
~ wdg=2 bus=x3198358b.1.0
~ wdg=3 bus=x3198358b.0.2
new Transformer.t5337690b bank=t5337690b xfmrcode=ct25
~ wdg=1 bus=l3104127.2
~ wdg=2 bus=x3104127b.1.0
~ wdg=3 bus=x3104127b.0.2
new Transformer.t5355934a bank=t5355934a xfmrcode=ct10
~ wdg=1 bus=l3048212.1
~ wdg=2 bus=x3048212a.1.0
~ wdg=3 bus=x3048212a.0.2
new Transformer.t21015829a bank=t21015829a xfmrcode=ct25
~ wdg=1 bus=l2822861.1
~ wdg=2 bus=x2822861a.1.0
~ wdg=3 bus=x2822861a.0.2
new Transformer.t5274986c bank=t5274986c xfmrcode=ct10
~ wdg=1 bus=l2822865.3
~ wdg=2 bus=x2822865c.1.0
~ wdg=3 bus=x2822865c.0.2
new Transformer.t226192994a bank=t226192994a xfmrcode=ct10
~ wdg=1 bus=l2858166.1
~ wdg=2 bus=x2858166a.1.0
~ wdg=3 bus=x2858166a.0.2
new Transformer.t2000703b bank=t2000703b xfmrcode=ct25
~ wdg=1 bus=m2000703.2
~ wdg=2 bus=x2000703b.1.0
~ wdg=3 bus=x2000703b.0.2
new Transformer.t227100753a bank=t227100753a xfmrcode=ct25
~ wdg=1 bus=l3189190.1
~ wdg=2 bus=x3189190a.1.0
~ wdg=3 bus=x3189190a.0.2
new Transformer.t5323247b bank=t5323247b xfmrcode=ct25
~ wdg=1 bus=l2935553.2
~ wdg=2 bus=x2935553b.1.0
~ wdg=3 bus=x2935553b.0.2
new Transformer.t5356810c bank=t5356810c xfmrcode=ct10
~ wdg=1 bus=l3142049.3
~ wdg=2 bus=x3142049c.1.0
~ wdg=3 bus=x3142049c.0.2
new Transformer.t227917127c bank=t227917127c xfmrcode=ct50
~ wdg=1 bus=l2690868.3
~ wdg=2 bus=x2690868c.1.0
~ wdg=3 bus=x2690868c.0.2
new Transformer.t5293672a bank=t5293672a xfmrcode=ct15
~ wdg=1 bus=l2954355.1
~ wdg=2 bus=x2954355a.1.0
~ wdg=3 bus=x2954355a.0.2
new Transformer.t5302675a bank=t5302675a xfmrcode=ct25
~ wdg=1 bus=l2954354.1
~ wdg=2 bus=x2954354a.1.0
~ wdg=3 bus=x2954354a.0.2
new Transformer.t21398646b bank=t21398646b xfmrcode=ct25
~ wdg=1 bus=l2973180.2
~ wdg=2 bus=x2973180b.1.0
~ wdg=3 bus=x2973180b.0.2
new Transformer.t5138469c bank=t5138469c xfmrcode=ct15
~ wdg=1 bus=l2785518.3
~ wdg=2 bus=x2785518c.1.0
~ wdg=3 bus=x2785518c.0.2
new Transformer.t5260518c bank=t5260518c xfmrcode=ct25
~ wdg=1 bus=l3104853.3
~ wdg=2 bus=x3104853c.1.0
~ wdg=3 bus=x3104853c.0.2
new Transformer.t5294786c bank=t5294786c xfmrcode=ct15
~ wdg=1 bus=l2766724.3
~ wdg=2 bus=x2766724c.1.0
~ wdg=3 bus=x2766724c.0.2
new Transformer.t226191778c bank=t226191778c xfmrcode=ct25
~ wdg=1 bus=l2820528.3
~ wdg=2 bus=x2820528c.1.0
~ wdg=3 bus=x2820528c.0.2
new Transformer.t5260627a bank=t5260627a xfmrcode=ct37
~ wdg=1 bus=l2992656.1
~ wdg=2 bus=x2992656a.1.0
~ wdg=3 bus=x2992656a.0.2
new Transformer.t5138796b bank=t5138796b xfmrcode=ct15
~ wdg=1 bus=l3236011.2
~ wdg=2 bus=x3236011b.1.0
~ wdg=3 bus=x3236011b.0.2
new Transformer.t5355606b bank=t5355606b xfmrcode=ct15
~ wdg=1 bus=l3029510.2
~ wdg=2 bus=x3029510b.1.0
~ wdg=3 bus=x3029510b.0.2
new Transformer.t21380325b bank=t21380325b xfmrcode=ct25
~ wdg=1 bus=l2674027.2
~ wdg=2 bus=x2674027b.1.0
~ wdg=3 bus=x2674027b.0.2
new Transformer.t21393486c bank=t21393486c xfmrcode=ct15
~ wdg=1 bus=l2898526.3
~ wdg=2 bus=x2898526c.1.0
~ wdg=3 bus=x2898526c.0.2
new Transformer.t28150292a bank=t28150292a xfmrcode=ct15
~ wdg=1 bus=l2839305.1
~ wdg=2 bus=x2839305a.1.0
~ wdg=3 bus=x2839305a.0.2
new Transformer.t5355933a bank=t5355933a xfmrcode=ct10
~ wdg=1 bus=l2916598.1
~ wdg=2 bus=x2916598a.1.0
~ wdg=3 bus=x2916598a.0.2
new Transformer.t2224387138a bank=t2224387138a xfmrcode=ct37
~ wdg=1 bus=l3728043.1
~ wdg=2 bus=x3728043a.1.0
~ wdg=3 bus=x3728043a.0.2
new Transformer.t225571845b bank=t225571845b xfmrcode=ct15
~ wdg=1 bus=l2948732.2
~ wdg=2 bus=x2948732b.1.0
~ wdg=3 bus=x2948732b.0.2
new Transformer.t5274985c bank=t5274985c xfmrcode=ct15
~ wdg=1 bus=l2822864.3
~ wdg=2 bus=x2822864c.1.0
~ wdg=3 bus=x2822864c.0.2
new Transformer.t28147018b bank=t28147018b xfmrcode=ct15
~ wdg=1 bus=l2841620.2
~ wdg=2 bus=x2841620b.1.0
~ wdg=3 bus=x2841620b.0.2
new Transformer.t2000704b bank=t2000704b xfmrcode=ct25
~ wdg=1 bus=m2000704.2
~ wdg=2 bus=x2000704b.1.0
~ wdg=3 bus=x2000704b.0.2
new Transformer.t5262075c bank=t5262075c xfmrcode=ct25
~ wdg=1 bus=l3067448.3
~ wdg=2 bus=x3067448c.1.0
~ wdg=3 bus=x3067448c.0.2
new Transformer.t21391390b bank=t21391390b xfmrcode=ct25
~ wdg=1 bus=l3217064.2
~ wdg=2 bus=x3217064b.1.0
~ wdg=3 bus=x3217064b.0.2
new Transformer.t5293673a bank=t5293673a xfmrcode=ct25
~ wdg=1 bus=l3122827.1
~ wdg=2 bus=x3122827a.1.0
~ wdg=3 bus=x3122827a.0.2
new Transformer.t5339019a bank=t5339019a xfmrcode=ct15
~ wdg=1 bus=l3160114.1
~ wdg=2 bus=x3160114a.1.0
~ wdg=3 bus=x3160114a.0.2
new Transformer.t5356811a bank=t5356811a xfmrcode=ct25
~ wdg=1 bus=l2804956.1
~ wdg=2 bus=x2804956a.1.0
~ wdg=3 bus=x2804956a.0.2
new Transformer.t5302369b bank=t5302369b xfmrcode=ct25
~ wdg=1 bus=l3197643.2
~ wdg=2 bus=x3197643b.1.0
~ wdg=3 bus=x3197643b.0.2
new Transformer.t5302672c bank=t5302672c xfmrcode=ct25
~ wdg=1 bus=l3254205.3
~ wdg=2 bus=x3254205c.1.0
~ wdg=3 bus=x3254205c.0.2
new Transformer.t5260517c bank=t5260517c xfmrcode=ct15
~ wdg=1 bus=l2767408.3
~ wdg=2 bus=x2767408c.1.0
~ wdg=3 bus=x2767408c.0.2
new Transformer.t5355605b bank=t5355605b xfmrcode=ct25
~ wdg=1 bus=l2729409.2
~ wdg=2 bus=x2729409b.1.0
~ wdg=3 bus=x2729409b.0.2
new Transformer.t226191995b bank=t226191995b xfmrcode=ct15
~ wdg=1 bus=l2801896.2
~ wdg=2 bus=x2801896b.1.0
~ wdg=3 bus=x2801896b.0.2
new Transformer.t5138771a bank=t5138771a xfmrcode=ct15
~ wdg=1 bus=l3197644.1
~ wdg=2 bus=x3197644a.1.0
~ wdg=3 bus=x3197644a.0.2
new Transformer.t5260602b bank=t5260602b xfmrcode=ct15
~ wdg=1 bus=l2989566.2
~ wdg=2 bus=x2989566b.1.0
~ wdg=3 bus=x2989566b.0.2
new Transformer.t21387929c bank=t21387929c xfmrcode=ct15
~ wdg=1 bus=l2935551.3
~ wdg=2 bus=x2935551c.1.0
~ wdg=3 bus=x2935551c.0.2
new Transformer.t5337692b bank=t5337692b xfmrcode=ct10
~ wdg=1 bus=l2879061.2
~ wdg=2 bus=x2879061b.1.0
~ wdg=3 bus=x2879061b.0.2
new Transformer.t21249626b bank=t21249626b xfmrcode=ct15
~ wdg=1 bus=l3142079.2
~ wdg=2 bus=x3142079b.1.0
~ wdg=3 bus=x3142079b.0.2
new Transformer.t5302673a bank=t5302673a xfmrcode=ct37
~ wdg=1 bus=l3010569.1
~ wdg=2 bus=x3010569a.1.0
~ wdg=3 bus=x3010569a.0.2
new Transformer.t5138685a bank=t5138685a xfmrcode=ct15
~ wdg=1 bus=l3122813.1
~ wdg=2 bus=x3122813a.1.0
~ wdg=3 bus=x3122813a.0.2
new Transformer.t5323249b bank=t5323249b xfmrcode=ct15
~ wdg=1 bus=l2729427.2
~ wdg=2 bus=x2729427b.1.0
~ wdg=3 bus=x2729427b.0.2
new Transformer.t5355604b bank=t5355604b xfmrcode=ct15
~ wdg=1 bus=l2841624.2
~ wdg=2 bus=x2841624b.1.0
~ wdg=3 bus=x2841624b.0.2
new Transformer.t5260601c bank=t5260601c xfmrcode=ct15
~ wdg=1 bus=l2730149.3
~ wdg=2 bus=x2730149c.1.0
~ wdg=3 bus=x2730149c.0.2
new Transformer.t5337691b bank=t5337691b xfmrcode=ct15
~ wdg=1 bus=l2897774.2
~ wdg=2 bus=x2897774b.1.0
~ wdg=3 bus=x2897774b.0.2
new Transformer.t5138770a bank=t5138770a xfmrcode=ct10
~ wdg=1 bus=l2897781.1
~ wdg=2 bus=x2897781a.1.0
~ wdg=3 bus=x2897781a.0.2
new Transformer.t5260625c bank=t5260625c xfmrcode=ct15
~ wdg=1 bus=l3048966.3
~ wdg=2 bus=x3048966c.1.0
~ wdg=3 bus=x3048966c.0.2
new Transformer.t2000702b bank=t2000702b xfmrcode=ct25
~ wdg=1 bus=m2000702.2
~ wdg=2 bus=x2000702b.1.0
~ wdg=3 bus=x2000702b.0.2
new Transformer.t28118808a bank=t28118808a xfmrcode=ct37
~ wdg=1 bus=l3122825.1
~ wdg=2 bus=x3122825a.1.0
~ wdg=3 bus=x3122825a.0.2
new Transformer.t227731863a bank=t227731863a xfmrcode=ct37
~ wdg=1 bus=l3177665.1
~ wdg=2 bus=x3177665a.1.0
~ wdg=3 bus=x3177665a.0.2
new Transformer.t5251858c bank=t5251858c xfmrcode=ct25
~ wdg=1 bus=l2861158.3
~ wdg=2 bus=x2861158c.1.0
~ wdg=3 bus=x2861158c.0.2
new Transformer.t5337654c bank=t5337654c xfmrcode=ct15
~ wdg=1 bus=l3066808.3
~ wdg=2 bus=x3066808c.1.0
~ wdg=3 bus=x3066808c.0.2
new Transformer.t5337630c bank=t5337630c xfmrcode=ct15
~ wdg=1 bus=l3085392.3
~ wdg=2 bus=x3085392c.1.0
~ wdg=3 bus=x3085392c.0.2
new Transformer.t2001008b bank=t2001008b xfmrcode=ct25
~ wdg=1 bus=m2001008.2
~ wdg=2 bus=x2001008b.1.0
~ wdg=3 bus=x2001008b.0.2
new Transformer.t21357901b bank=t21357901b xfmrcode=ct25
~ wdg=1 bus=l3160117.2
~ wdg=2 bus=x3160117b.1.0
~ wdg=3 bus=x3160117b.0.2
new Transformer.t5337678a bank=t5337678a xfmrcode=ct25
~ wdg=1 bus=l3160101.1
~ wdg=2 bus=x3160101a.1.0
~ wdg=3 bus=x3160101a.0.2
new Transformer.feeder_reg3a bank=feeder_reg3a xfmrcode=cimxfmrcode_feeder_reg3a
~ wdg=1 bus=regxfmr_hvmv11sub3_lsb.1
~ wdg=2 bus=hvmv11sub3_lsb.1
new Transformer.t5355603b bank=t5355603b xfmrcode=ct37
~ wdg=1 bus=l3160108.2
~ wdg=2 bus=x3160108b.1.0
~ wdg=3 bus=x3160108b.0.2
new Transformer.feeder_reg3b bank=feeder_reg3b xfmrcode=cimxfmrcode_feeder_reg3b
~ wdg=1 bus=regxfmr_hvmv11sub3_lsb.2
~ wdg=2 bus=hvmv11sub3_lsb.2
new Transformer.t227678342c bank=t227678342c xfmrcode=ct15
~ wdg=1 bus=l2727795.3
~ wdg=2 bus=x2727795c.1.0
~ wdg=3 bus=x2727795c.0.2
new Transformer.t2224500658a bank=t2224500658a xfmrcode=ct10
~ wdg=1 bus=l3784018.1
~ wdg=2 bus=x3784018a.1.0
~ wdg=3 bus=x3784018a.0.2
new Transformer.t5323418a bank=t5323418a xfmrcode=ct25
~ wdg=1 bus=l2804254.1
~ wdg=2 bus=x2804254a.1.0
~ wdg=3 bus=x2804254a.0.2
new Transformer.t5338961c bank=t5338961c xfmrcode=ct25
~ wdg=1 bus=l3254208.3
~ wdg=2 bus=x3254208c.1.0
~ wdg=3 bus=x3254208c.0.2
new Transformer.t21426205b bank=t21426205b xfmrcode=ct25
~ wdg=1 bus=l2731712.2
~ wdg=2 bus=x2731712b.1.0
~ wdg=3 bus=x2731712b.0.2
new Transformer.t5441311a bank=t5441311a xfmrcode=ct25
~ wdg=1 bus=l2766720.1
~ wdg=2 bus=x2766720a.1.0
~ wdg=3 bus=x2766720a.0.2
new Transformer.feeder_reg3c bank=feeder_reg3c xfmrcode=cimxfmrcode_feeder_reg3c
~ wdg=1 bus=regxfmr_hvmv11sub3_lsb.3
~ wdg=2 bus=hvmv11sub3_lsb.3
new Transformer.t5338985a bank=t5338985a xfmrcode=ct15
~ wdg=1 bus=l2897792.1
~ wdg=2 bus=x2897792a.1.0
~ wdg=3 bus=x2897792a.0.2
new Transformer.t2001310a bank=t2001310a xfmrcode=ct25
~ wdg=1 bus=m2001310.1
~ wdg=2 bus=x2001310a.1.0
~ wdg=3 bus=x2001310a.0.2
new Transformer.t5356814c bank=t5356814c xfmrcode=ct25
~ wdg=1 bus=l2730106.3
~ wdg=2 bus=x2730106c.1.0
~ wdg=3 bus=x2730106c.0.2
new Transformer.t5337679a bank=t5337679a xfmrcode=ct15
~ wdg=1 bus=l3010559.1
~ wdg=2 bus=x3010559a.1.0
~ wdg=3 bus=x3010559a.0.2
new Transformer.t225668688a bank=t225668688a xfmrcode=ct15
~ wdg=1 bus=l2858175.1
~ wdg=2 bus=x2858175a.1.0
~ wdg=3 bus=x2858175a.0.2
new Transformer.t5302805c bank=t5302805c xfmrcode=ct15
~ wdg=1 bus=l2954351.1
~ wdg=2 bus=x2954351c.1.0
~ wdg=3 bus=x2954351c.0.2
new Transformer.t2000909c bank=t2000909c xfmrcode=ct25
~ wdg=1 bus=m2000909.3
~ wdg=2 bus=x2000909c.1.0
~ wdg=3 bus=x2000909c.0.2
new Transformer.t5321892c bank=t5321892c xfmrcode=ct25
~ wdg=1 bus=l3235267.3
~ wdg=2 bus=x3235267c.1.0
~ wdg=3 bus=x3235267c.0.2
new Transformer.t5293486c bank=t5293486c xfmrcode=ct25
~ wdg=1 bus=l2673346.3
~ wdg=2 bus=x2673346c.1.0
~ wdg=3 bus=x2673346c.0.2
new Transformer.t5251859c bank=t5251859c xfmrcode=ct25
~ wdg=1 bus=l2952007.3
~ wdg=2 bus=x2952007c.1.0
~ wdg=3 bus=x2952007c.0.2
new Transformer.t5337653b bank=t5337653b xfmrcode=ct37
~ wdg=1 bus=l2673308.2
~ wdg=2 bus=x2673308b.1.0
~ wdg=3 bus=x2673308b.0.2
new Transformer.t226193345a bank=t226193345a xfmrcode=ct15
~ wdg=1 bus=l2876797.1
~ wdg=2 bus=x2876797a.1.0
~ wdg=3 bus=x2876797a.0.2
new Transformer.t226193696a bank=t226193696a xfmrcode=ct25
~ wdg=1 bus=l3143999.1
~ wdg=2 bus=x3143999a.1.0
~ wdg=3 bus=x3143999a.0.2
new Transformer.t5337677a bank=t5337677a xfmrcode=ct25
~ wdg=1 bus=l2785513.1
~ wdg=2 bus=x2785513a.1.0
~ wdg=3 bus=x2785513a.0.2
new Transformer.t2001009b bank=t2001009b xfmrcode=ct25
~ wdg=1 bus=m2001009.2
~ wdg=2 bus=x2001009b.1.0
~ wdg=3 bus=x2001009b.0.2
new Transformer.feeder_reg2a bank=feeder_reg2a xfmrcode=cimxfmrcode_feeder_reg2a
~ wdg=1 bus=regxfmr_hvmv11sub2_lsb.1
~ wdg=2 bus=hvmv11sub2_lsb.1
new Transformer.t21475841a bank=t21475841a xfmrcode=ct25
~ wdg=1 bus=l2992657.1
~ wdg=2 bus=x2992657a.1.0
~ wdg=3 bus=x2992657a.0.2
new Transformer.t5260607b bank=t5260607b xfmrcode=ct37
~ wdg=1 bus=l3029055.2
~ wdg=2 bus=x3029055b.1.0
~ wdg=3 bus=x3029055b.0.2
new Transformer.t28129923c bank=t28129923c xfmrcode=ct15
~ wdg=1 bus=l3123509.3
~ wdg=2 bus=x3123509c.1.0
~ wdg=3 bus=x3123509c.0.2
new Transformer.t5355602b bank=t5355602b xfmrcode=ct25
~ wdg=1 bus=l3251806.2
~ wdg=2 bus=x3251806b.1.0
~ wdg=3 bus=x3251806b.0.2
new Transformer.t5338960c bank=t5338960c xfmrcode=ct25
~ wdg=1 bus=l2897767.3
~ wdg=2 bus=x2897767c.1.0
~ wdg=3 bus=x2897767c.0.2
new Transformer.feeder_reg2b bank=feeder_reg2b xfmrcode=cimxfmrcode_feeder_reg2b
~ wdg=1 bus=regxfmr_hvmv11sub2_lsb.2
~ wdg=2 bus=hvmv11sub2_lsb.2
new Transformer.t5338984a bank=t5338984a xfmrcode=ct25
~ wdg=1 bus=l2748144.1
~ wdg=2 bus=x2748144a.1.0
~ wdg=3 bus=x2748144a.0.2
new Transformer.feeder_reg2c bank=feeder_reg2c xfmrcode=cimxfmrcode_feeder_reg2c
~ wdg=1 bus=regxfmr_hvmv11sub2_lsb.3
~ wdg=2 bus=hvmv11sub2_lsb.3
new Transformer.t5338899c bank=t5338899c xfmrcode=ct75
~ wdg=1 bus=l3122814.3
~ wdg=2 bus=x3122814c.1.0
~ wdg=3 bus=x3122814c.0.2
new Transformer.t2001202c bank=t2001202c xfmrcode=ct25
~ wdg=1 bus=m2001202.3
~ wdg=2 bus=x2001202c.1.0
~ wdg=3 bus=x2001202c.0.2
new Transformer.t5293487b bank=t5293487b xfmrcode=ct25
~ wdg=1 bus=l3254238.2
~ wdg=2 bus=x3254238b.1.0
~ wdg=3 bus=x3254238b.0.2
new Transformer.t5293681a bank=t5293681a xfmrcode=ct25
~ wdg=1 bus=l3195751.3
~ wdg=2 bus=x3195751a.1.0
~ wdg=3 bus=x3195751a.0.2
new Transformer.t2001311a bank=t2001311a xfmrcode=ct25
~ wdg=1 bus=m2001311.1
~ wdg=2 bus=x2001311a.1.0
~ wdg=3 bus=x2001311a.0.2
new Transformer.t5356815a bank=t5356815a xfmrcode=ct25
~ wdg=1 bus=l2936212.1
~ wdg=2 bus=x2936212a.1.0
~ wdg=3 bus=x2936212a.0.2
new Transformer.t5321893c bank=t5321893c xfmrcode=ct25
~ wdg=1 bus=l2841645.3
~ wdg=2 bus=x2841645c.1.0
~ wdg=3 bus=x2841645c.0.2
new Transformer.t5337632c bank=t5337632c xfmrcode=ct15
~ wdg=1 bus=l2673307.3
~ wdg=2 bus=x2673307c.1.0
~ wdg=3 bus=x2673307c.0.2
new Transformer.t5251856c bank=t5251856c xfmrcode=ct15
~ wdg=1 bus=l3048888.3
~ wdg=2 bus=x3048888c.1.0
~ wdg=3 bus=x3048888c.0.2
new Transformer.t2001006b bank=t2001006b xfmrcode=ct25
~ wdg=1 bus=m2001006.2
~ wdg=2 bus=x2001006b.1.0
~ wdg=3 bus=x2001006b.0.2
new Transformer.t5355843a bank=t5355843a xfmrcode=ct10
~ wdg=1 bus=l2952013.3
~ wdg=2 bus=x2952013a.1.0
~ wdg=3 bus=x2952013a.0.2
new Transformer.t226029836a bank=t226029836a xfmrcode=ct15
~ wdg=1 bus=l3251808.1
~ wdg=2 bus=x3251808a.1.0
~ wdg=3 bus=x3251808a.0.2
new Transformer.t5338988a bank=t5338988a xfmrcode=ct10
~ wdg=1 bus=l3254231.1
~ wdg=2 bus=x3254231a.1.0
~ wdg=3 bus=x3254231a.0.2
new Transformer.t5355601b bank=t5355601b xfmrcode=ct15
~ wdg=1 bus=l2673326.2
~ wdg=2 bus=x2673326b.1.0
~ wdg=3 bus=x2673326b.0.2
new Transformer.t5338963c bank=t5338963c xfmrcode=ct15
~ wdg=1 bus=l2673303.3
~ wdg=2 bus=x2673303c.1.0
~ wdg=3 bus=x2673303c.0.2
new Transformer.t5247126b bank=t5247126b xfmrcode=ct10
~ wdg=1 bus=l2879065.2
~ wdg=2 bus=x2879065b.1.0
~ wdg=3 bus=x2879065b.0.2
new Transformer.t5338987a bank=t5338987a xfmrcode=ct10
~ wdg=1 bus=l2897793.1
~ wdg=2 bus=x2897793a.1.0
~ wdg=3 bus=x2897793a.0.2
new Transformer.t21380616a bank=t21380616a xfmrcode=ct25
~ wdg=1 bus=l2879067.1
~ wdg=2 bus=x2879067a.1.0
~ wdg=3 bus=x2879067a.0.2
new Transformer.t21386976a bank=t21386976a xfmrcode=ct15
~ wdg=1 bus=l3141398.1
~ wdg=2 bus=x3141398a.1.0
~ wdg=3 bus=x3141398a.0.2
new Transformer.t2001005b bank=t2001005b xfmrcode=ct25
~ wdg=1 bus=m2001005.2
~ wdg=2 bus=x2001005b.1.0
~ wdg=3 bus=x2001005b.0.2
new Transformer.t2000907c bank=t2000907c xfmrcode=ct25
~ wdg=1 bus=m2000907.3
~ wdg=2 bus=x2000907c.1.0
~ wdg=3 bus=x2000907c.0.2
new Transformer.t21474556a bank=t21474556a xfmrcode=ct50
~ wdg=1 bus=l3086098.1
~ wdg=2 bus=x3086098a.1.0
~ wdg=3 bus=x3086098a.0.2
new Transformer.t2224386617a bank=t2224386617a xfmrcode=ct37
~ wdg=1 bus=l3729298.1
~ wdg=2 bus=x3729298a.1.0
~ wdg=3 bus=x3729298a.0.2
new Transformer.t5321894c bank=t5321894c xfmrcode=ct25
~ wdg=1 bus=l3066829.3
~ wdg=2 bus=x3066829c.1.0
~ wdg=3 bus=x3066829c.0.2
new Transformer.t5302803c bank=t5302803c xfmrcode=ct25
~ wdg=1 bus=l3085400.1
~ wdg=2 bus=x3085400c.1.0
~ wdg=3 bus=x3085400c.0.2
new Transformer.t21393412b bank=t21393412b xfmrcode=ct25
~ wdg=1 bus=l2729405.2
~ wdg=2 bus=x2729405b.1.0
~ wdg=3 bus=x2729405b.0.2
new Transformer.t5337631c bank=t5337631c xfmrcode=ct10
~ wdg=1 bus=l3029497.3
~ wdg=2 bus=x3029497c.1.0
~ wdg=3 bus=x3029497c.0.2
new Transformer.t5251857c bank=t5251857c xfmrcode=ct15
~ wdg=1 bus=l3064514.3
~ wdg=2 bus=x3064514c.1.0
~ wdg=3 bus=x3064514c.0.2
new Transformer.t226193698c bank=t226193698c xfmrcode=ct25
~ wdg=1 bus=l3125349.3
~ wdg=2 bus=x3125349c.1.0
~ wdg=3 bus=x3125349c.0.2
new Transformer.t5337655c bank=t5337655c xfmrcode=ct15
~ wdg=1 bus=l3141396.3
~ wdg=2 bus=x3141396c.1.0
~ wdg=3 bus=x3141396c.0.2
new Transformer.t2001007b bank=t2001007b xfmrcode=ct25
~ wdg=1 bus=m2001007.2
~ wdg=2 bus=x2001007b.1.0
~ wdg=3 bus=x2001007b.0.2
new Transformer.t5355842a bank=t5355842a xfmrcode=ct25
~ wdg=1 bus=l2876813.3
~ wdg=2 bus=x2876813a.1.0
~ wdg=3 bus=x2876813a.0.2
new Transformer.t5441331c bank=t5441331c xfmrcode=ct25
~ wdg=1 bus=l3235254.3
~ wdg=2 bus=x3235254c.1.0
~ wdg=3 bus=x3235254c.0.2
new Transformer.t5260605a bank=t5260605a xfmrcode=ct50
~ wdg=1 bus=l2973791.1
~ wdg=2 bus=x2973791a.1.0
~ wdg=3 bus=x2973791a.0.2
new Transformer.t5355600b bank=t5355600b xfmrcode=ct25
~ wdg=1 bus=l2691938.2
~ wdg=2 bus=x2691938b.1.0
~ wdg=3 bus=x2691938b.0.2
new Transformer.t226193892b bank=t226193892b xfmrcode=ct15
~ wdg=1 bus=l3176660.2
~ wdg=2 bus=x3176660b.1.0
~ wdg=3 bus=x3176660b.0.2
new Transformer.t21397067a bank=t21397067a xfmrcode=ct15
~ wdg=1 bus=l2729413.1
~ wdg=2 bus=x2729413a.1.0
~ wdg=3 bus=x2729413a.0.2
new Transformer.t5338962c bank=t5338962c xfmrcode=ct25
~ wdg=1 bus=l2748125.3
~ wdg=2 bus=x2748125c.1.0
~ wdg=3 bus=x2748125c.0.2
new Transformer.t5274999c bank=t5274999c xfmrcode=ct25
~ wdg=1 bus=l2935550.3
~ wdg=2 bus=x2935550c.1.0
~ wdg=3 bus=x2935550c.0.2
new Transformer.t5338986a bank=t5338986a xfmrcode=ct25
~ wdg=1 bus=l2785538.1
~ wdg=2 bus=x2785538a.1.0
~ wdg=3 bus=x2785538a.0.2
new Transformer.t21471907a bank=t21471907a xfmrcode=ct25
~ wdg=1 bus=l2897805.1
~ wdg=2 bus=x2897805a.1.0
~ wdg=3 bus=x2897805a.0.2
new Transformer.t5302804c bank=t5302804c xfmrcode=ct37
~ wdg=1 bus=l3141399.1
~ wdg=2 bus=x3141399c.1.0
~ wdg=3 bus=x3141399c.0.2
new Transformer.t2000908c bank=t2000908c xfmrcode=ct25
~ wdg=1 bus=m2000908.3
~ wdg=2 bus=x2000908c.1.0
~ wdg=3 bus=x2000908c.0.2
new Transformer.t21390038c bank=t21390038c xfmrcode=ct25
~ wdg=1 bus=l3030205.3
~ wdg=2 bus=x3030205c.1.0
~ wdg=3 bus=x3030205c.0.2
new Transformer.t21325725c bank=t21325725c xfmrcode=ct15
~ wdg=1 bus=l2842390.3
~ wdg=2 bus=x2842390c.1.0
~ wdg=3 bus=x2842390c.0.2
new Transformer.t5337674a bank=t5337674a xfmrcode=ct25
~ wdg=1 bus=l3066805.1
~ wdg=2 bus=x3066805a.1.0
~ wdg=3 bus=x3066805a.0.2
new Transformer.t5337650a bank=t5337650a xfmrcode=ct15
~ wdg=1 bus=l3010561.1
~ wdg=2 bus=x3010561a.1.0
~ wdg=3 bus=x3010561a.0.2
new Transformer.t5260494b bank=t5260494b xfmrcode=ct37
~ wdg=1 bus=l3068944.2
~ wdg=2 bus=x3068944b.1.0
~ wdg=3 bus=x3068944b.0.2
new Transformer.t5337698b bank=t5337698b xfmrcode=ct10
~ wdg=1 bus=l3235250.2
~ wdg=2 bus=x3235250b.1.0
~ wdg=3 bus=x3235250b.0.2
new Transformer.t2224237384a bank=t2224237384a xfmrcode=ct37
~ wdg=1 bus=l3649298.1
~ wdg=2 bus=x3649298a.1.0
~ wdg=3 bus=x3649298a.0.2
new Transformer.t225533675b bank=t225533675b xfmrcode=ct37
~ wdg=1 bus=l3225319.2
~ wdg=2 bus=x3225319b.1.0
~ wdg=3 bus=x3225319b.0.2
new Transformer.t225533215c bank=t225533215c xfmrcode=ct10
~ wdg=1 bus=l3097861.3
~ wdg=2 bus=x3097861c.1.0
~ wdg=3 bus=x3097861c.0.2
new Transformer.t21031694b bank=t21031694b xfmrcode=ct37
~ wdg=1 bus=l3122812.2
~ wdg=2 bus=x3122812b.1.0
~ wdg=3 bus=x3122812b.0.2
new Transformer.t5338981b bank=t5338981b xfmrcode=ct25
~ wdg=1 bus=l2820535.2
~ wdg=2 bus=x2820535b.1.0
~ wdg=3 bus=x2820535b.0.2
new Transformer.t21399229a bank=t21399229a xfmrcode=ct15
~ wdg=1 bus=l2879078.1
~ wdg=2 bus=x2879078a.1.0
~ wdg=3 bus=x2879078a.0.2
new Transformer.t5355840b bank=t5355840b xfmrcode=ct25
~ wdg=1 bus=l2822871.2
~ wdg=2 bus=x2822871b.1.0
~ wdg=3 bus=x2822871b.0.2
new Transformer.t5338896a bank=t5338896a xfmrcode=ct15
~ wdg=1 bus=l3178971.1
~ wdg=2 bus=x3178971a.1.0
~ wdg=3 bus=x3178971a.0.2
new Transformer.t5302809c bank=t5302809c xfmrcode=ct15
~ wdg=1 bus=l2954350.2
~ wdg=2 bus=x2954350c.1.0
~ wdg=3 bus=x2954350c.0.2
new Transformer.t2000905c bank=t2000905c xfmrcode=ct25
~ wdg=1 bus=m2000905.3
~ wdg=2 bus=x2000905c.1.0
~ wdg=3 bus=x2000905c.0.2
new Transformer.t21383553b bank=t21383553b xfmrcode=ct15
~ wdg=1 bus=l2935547.2
~ wdg=2 bus=x2935547b.1.0
~ wdg=3 bus=x2935547b.0.2
new Transformer.t28126875b bank=t28126875b xfmrcode=ct25
~ wdg=1 bus=l3066811.2
~ wdg=2 bus=x3066811b.1.0
~ wdg=3 bus=x3066811b.0.2
new Transformer.t0107693b bank=t0107693b xfmrcode=ct25
~ wdg=1 bus=l3160868.2
~ wdg=2 bus=x3160868b.1.0
~ wdg=3 bus=x3160868b.0.2
new Transformer.t2001003b bank=t2001003b xfmrcode=ct25
~ wdg=1 bus=m2001003.2
~ wdg=2 bus=x2001003b.1.0
~ wdg=3 bus=x2001003b.0.2
new Transformer.t5293591a bank=t5293591a xfmrcode=ct15
~ wdg=1 bus=l3197641.1
~ wdg=2 bus=x3197641a.1.0
~ wdg=3 bus=x3197641a.0.2
new Transformer.t2224386946a bank=t2224386946a xfmrcode=ct25
~ wdg=1 bus=l3728037.1
~ wdg=2 bus=x3728037a.1.0
~ wdg=3 bus=x3728037a.0.2
new Transformer.t5337673a bank=t5337673a xfmrcode=ct25
~ wdg=1 bus=l2841618.1
~ wdg=2 bus=x2841618a.1.0
~ wdg=3 bus=x2841618a.0.2
new Transformer.t5337697b bank=t5337697b xfmrcode=ct25
~ wdg=1 bus=l2804258.2
~ wdg=2 bus=x2804258b.1.0
~ wdg=3 bus=x2804258b.0.2
new Transformer.t5302473a bank=t5302473a xfmrcode=ct25
~ wdg=1 bus=l2804252.1
~ wdg=2 bus=x2804252a.1.0
~ wdg=3 bus=x2804252a.0.2
new Transformer.t5138720a bank=t5138720a xfmrcode=ct25
~ wdg=1 bus=l3254218.1
~ wdg=2 bus=x3254218a.1.0
~ wdg=3 bus=x3254218a.0.2
new Transformer.t28120183c bank=t28120183c xfmrcode=ct25
~ wdg=1 bus=l3122818.3
~ wdg=2 bus=x3122818c.1.0
~ wdg=3 bus=x3122818c.0.2
new Transformer.t225897846a bank=t225897846a xfmrcode=ct15
~ wdg=1 bus=l3120504.1
~ wdg=2 bus=x3120504a.1.0
~ wdg=3 bus=x3120504a.0.2
new Transformer.t21458756c bank=t21458756c xfmrcode=ct75
~ wdg=1 bus=l3232301.1
~ wdg=2 bus=x3232301c.1.0
~ wdg=3 bus=x3232301c.0.2
new Transformer.t5251855c bank=t5251855c xfmrcode=ct25
~ wdg=1 bus=l2730107.3
~ wdg=2 bus=x2730107c.1.0
~ wdg=3 bus=x2730107c.0.2
new Transformer.t21395962a bank=t21395962a xfmrcode=ct25
~ wdg=1 bus=l3197645.1
~ wdg=2 bus=x3197645a.1.0
~ wdg=3 bus=x3197645a.0.2
new Transformer.t21395720c bank=t21395720c xfmrcode=ct15
~ wdg=1 bus=l2860492.3
~ wdg=2 bus=x2860492c.1.0
~ wdg=3 bus=x2860492c.0.2
new Transformer.t5355779c bank=t5355779c xfmrcode=ct15
~ wdg=1 bus=l3122817.3
~ wdg=2 bus=x3122817c.1.0
~ wdg=3 bus=x3122817c.0.2
new Transformer.t225906836c bank=t225906836c xfmrcode=ct25
~ wdg=1 bus=l2763407.3
~ wdg=2 bus=x2763407c.1.0
~ wdg=3 bus=x2763407c.0.2
new Transformer.t5138769a bank=t5138769a xfmrcode=ct10
~ wdg=1 bus=l2729411.1
~ wdg=2 bus=x2729411a.1.0
~ wdg=3 bus=x2729411a.0.2
new Transformer.t21380528a bank=t21380528a xfmrcode=ct15
~ wdg=1 bus=l2973150.1
~ wdg=2 bus=x2973150a.1.0
~ wdg=3 bus=x2973150a.0.2
new Transformer.t2001004b bank=t2001004b xfmrcode=ct25
~ wdg=1 bus=m2001004.2
~ wdg=2 bus=x2001004b.1.0
~ wdg=3 bus=x2001004b.0.2
new Transformer.t2000906c bank=t2000906c xfmrcode=ct25
~ wdg=1 bus=m2000906.3
~ wdg=2 bus=x2000906c.1.0
~ wdg=3 bus=x2000906c.0.2
new Transformer.t226192890c bank=t226192890c xfmrcode=ct37
~ wdg=1 bus=l2933120.3
~ wdg=2 bus=x2933120c.1.0
~ wdg=3 bus=x2933120c.0.2
new Transformer.t5293592a bank=t5293592a xfmrcode=ct37
~ wdg=1 bus=l2973161.1
~ wdg=2 bus=x2973161a.1.0
~ wdg=3 bus=x2973161a.0.2
new Transformer.t5351021c bank=t5351021c xfmrcode=ct15
~ wdg=1 bus=l2692664.3
~ wdg=2 bus=x2692664c.1.0
~ wdg=3 bus=x2692664c.0.2
new Transformer.t227447984c bank=t227447984c xfmrcode=ct75
~ wdg=1 bus=l2862616.1
~ wdg=2 bus=x2862616c.1.0
~ wdg=3 bus=x2862616c.0.2
new Transformer.t5293483a bank=t5293483a xfmrcode=ct25
~ wdg=1 bus=l3104133.1
~ wdg=2 bus=x3104133a.1.0
~ wdg=3 bus=x3104133a.0.2
new Transformer.t5337652b bank=t5337652b xfmrcode=ct25
~ wdg=1 bus=l2991939.2
~ wdg=2 bus=x2991939b.1.0
~ wdg=3 bus=x2991939b.0.2
new Transformer.t5337676a bank=t5337676a xfmrcode=ct25
~ wdg=1 bus=l3235244.1
~ wdg=2 bus=x3235244a.1.0
~ wdg=3 bus=x3235244a.0.2
new Transformer.t5355778c bank=t5355778c xfmrcode=ct10
~ wdg=1 bus=l2673314.3
~ wdg=2 bus=x2673314c.1.0
~ wdg=3 bus=x2673314c.0.2
new Transformer.t21399752a bank=t21399752a xfmrcode=ct25
~ wdg=1 bus=l2785546.3
~ wdg=2 bus=x2785546a.1.0
~ wdg=3 bus=x2785546a.0.2
new Transformer.t5338983b bank=t5338983b xfmrcode=ct5
~ wdg=1 bus=l2691965.2
~ wdg=2 bus=x2691965b.1.0
~ wdg=3 bus=x2691965b.0.2
new Transformer.feeder_reg1c bank=feeder_reg1c xfmrcode=cimxfmrcode_feeder_reg1c
~ wdg=1 bus=regxfmr_hvmv11sub1_lsb.3
~ wdg=2 bus=hvmv11sub1_lsb.3
new Transformer.t5338898a bank=t5338898a xfmrcode=ct15
~ wdg=1 bus=l2973155.1
~ wdg=2 bus=x2973155a.1.0
~ wdg=3 bus=x2973155a.0.2
new Transformer.feeder_reg1a bank=feeder_reg1a xfmrcode=cimxfmrcode_feeder_reg1a
~ wdg=1 bus=regxfmr_hvmv11sub1_lsb.1
~ wdg=2 bus=hvmv11sub1_lsb.1
new Transformer.t2000903c bank=t2000903c xfmrcode=ct25
~ wdg=1 bus=m2000903.3
~ wdg=2 bus=x2000903c.1.0
~ wdg=3 bus=x2000903c.0.2
new Transformer.feeder_reg1b bank=feeder_reg1b xfmrcode=cimxfmrcode_feeder_reg1b
~ wdg=1 bus=regxfmr_hvmv11sub1_lsb.2
~ wdg=2 bus=hvmv11sub1_lsb.2
new Transformer.t5260491c bank=t5260491c xfmrcode=ct37
~ wdg=1 bus=l2805031.3
~ wdg=2 bus=x2805031c.1.0
~ wdg=3 bus=x2805031c.0.2
new Transformer.t5321890c bank=t5321890c xfmrcode=ct37
~ wdg=1 bus=l3104118.3
~ wdg=2 bus=x3104118c.1.0
~ wdg=3 bus=x3104118c.0.2
new Transformer.t5302807c bank=t5302807c xfmrcode=ct25
~ wdg=1 bus=l3235266.3
~ wdg=2 bus=x3235266c.1.0
~ wdg=3 bus=x3235266c.0.2
new Transformer.t2000709b bank=t2000709b xfmrcode=ct25
~ wdg=1 bus=m2000709.2
~ wdg=2 bus=x2000709b.1.0
~ wdg=3 bus=x2000709b.0.2
new Transformer.t2224386815a bank=t2224386815a xfmrcode=ct15
~ wdg=1 bus=l3727708.1
~ wdg=2 bus=x3727708a.1.0
~ wdg=3 bus=x3727708a.0.2
new Transformer.t226101449a bank=t226101449a xfmrcode=ct25
~ wdg=1 bus=l3027133.3
~ wdg=2 bus=x3027133a.1.0
~ wdg=3 bus=x3027133a.0.2
new Transformer.t5293480a bank=t5293480a xfmrcode=ct15
~ wdg=1 bus=l2748158.1
~ wdg=2 bus=x2748158a.1.0
~ wdg=3 bus=x2748158a.0.2
new Transformer.t21459629c bank=t21459629c xfmrcode=ct75
~ wdg=1 bus=l2763811.1
~ wdg=2 bus=x2763811c.1.0
~ wdg=3 bus=x2763811c.0.2
new Transformer.t5337699b bank=t5337699b xfmrcode=ct25
~ wdg=1 bus=l2954349.2
~ wdg=2 bus=x2954349b.1.0
~ wdg=3 bus=x2954349b.0.2
new Transformer.t5337675a bank=t5337675a xfmrcode=ct25
~ wdg=1 bus=l2785514.1
~ wdg=2 bus=x2785514a.1.0
~ wdg=3 bus=x2785514a.0.2
new Transformer.t5302471a bank=t5302471a xfmrcode=ct37
~ wdg=1 bus=l3085402.1
~ wdg=2 bus=x3085402a.1.0
~ wdg=3 bus=x3085402a.0.2
new Transformer.t5355777b bank=t5355777b xfmrcode=ct25
~ wdg=1 bus=l3085398.2
~ wdg=2 bus=x3085398b.1.0
~ wdg=3 bus=x3085398b.0.2
new Transformer.t28148580b bank=t28148580b xfmrcode=ct25
~ wdg=1 bus=l3197636.2
~ wdg=2 bus=x3197636b.1.0
~ wdg=3 bus=x3197636b.0.2
new Transformer.t5247105b bank=t5247105b xfmrcode=ct15
~ wdg=1 bus=l2691942.2
~ wdg=2 bus=x2691942b.1.0
~ wdg=3 bus=x2691942b.0.2
new Transformer.t5338982b bank=t5338982b xfmrcode=ct25
~ wdg=1 bus=l2785534.2
~ wdg=2 bus=x2785534b.1.0
~ wdg=3 bus=x2785534b.0.2
new Transformer.t227896008c bank=t227896008c xfmrcode=ct25
~ wdg=1 bus=l3177881.3
~ wdg=2 bus=x3177881c.1.0
~ wdg=3 bus=x3177881c.0.2
new Transformer.t225869139a bank=t225869139a xfmrcode=ct15
~ wdg=1 bus=l3120503.1
~ wdg=2 bus=x3120503a.1.0
~ wdg=3 bus=x3120503a.0.2
new Transformer.t5302808c bank=t5302808c xfmrcode=ct10
~ wdg=1 bus=l2841626.3
~ wdg=2 bus=x2841626c.1.0
~ wdg=3 bus=x2841626c.0.2
new Transformer.t2000904c bank=t2000904c xfmrcode=ct25
~ wdg=1 bus=m2000904.3
~ wdg=2 bus=x2000904c.1.0
~ wdg=3 bus=x2000904c.0.2
new Transformer.t5338897a bank=t5338897a xfmrcode=ct15
~ wdg=1 bus=l2973154.1
~ wdg=2 bus=x2973154a.1.0
~ wdg=3 bus=x2973154a.0.2
new Transformer.t225571871b bank=t225571871b xfmrcode=ct15
~ wdg=1 bus=l2911069.2
~ wdg=2 bus=x2911069b.1.0
~ wdg=3 bus=x2911069b.0.2
new Transformer.t5138416c bank=t5138416c xfmrcode=ct10
~ wdg=1 bus=l3141388.3
~ wdg=2 bus=x3141388c.1.0
~ wdg=3 bus=x3141388c.0.2
new Transformer.t5321891c bank=t5321891c xfmrcode=ct25
~ wdg=1 bus=l2748126.3
~ wdg=2 bus=x2748126c.1.0
~ wdg=3 bus=x2748126c.0.2
new Transformer.t2001002b bank=t2001002b xfmrcode=ct25
~ wdg=1 bus=m2001002.2
~ wdg=2 bus=x2001002b.1.0
~ wdg=3 bus=x2001002b.0.2
new Transformer.t5321853b bank=t5321853b xfmrcode=ct25
~ wdg=1 bus=l2673313.2
~ wdg=2 bus=x2673313b.1.0
~ wdg=3 bus=x2673313b.0.2
new Transformer.t227903012a bank=t227903012a xfmrcode=ct25
~ wdg=1 bus=l3177894.1
~ wdg=2 bus=x3177894a.1.0
~ wdg=3 bus=x3177894a.0.2
new Transformer.t5260474a bank=t5260474a xfmrcode=ct25
~ wdg=1 bus=l2917330.1
~ wdg=2 bus=x2917330a.1.0
~ wdg=3 bus=x2917330a.0.2
new Transformer.t5138264b bank=t5138264b xfmrcode=ct25
~ wdg=1 bus=l3104125.2
~ wdg=2 bus=x3104125b.1.0
~ wdg=3 bus=x3104125b.0.2
new Transformer.t5321877a bank=t5321877a xfmrcode=ct25
~ wdg=1 bus=l3101787.1
~ wdg=2 bus=x3101787a.1.0
~ wdg=3 bus=x3101787a.0.2
new Transformer.t21398815a bank=t21398815a xfmrcode=ct25
~ wdg=1 bus=l3216351.1
~ wdg=2 bus=x3216351a.1.0
~ wdg=3 bus=x3216351a.0.2
new Transformer.t2224237380a bank=t2224237380a xfmrcode=ct37
~ wdg=1 bus=l3649297.1
~ wdg=2 bus=x3649297a.1.0
~ wdg=3 bus=x3649297a.0.2
new Transformer.t21380156b bank=t21380156b xfmrcode=ct15
~ wdg=1 bus=l2841641.2
~ wdg=2 bus=x2841641b.1.0
~ wdg=3 bus=x2841641b.0.2
new Transformer.t5138373c bank=t5138373c xfmrcode=ct15
~ wdg=1 bus=l3029503.3
~ wdg=2 bus=x3029503c.1.0
~ wdg=3 bus=x3029503c.0.2
new Transformer.t5247059a bank=t5247059a xfmrcode=ct25
~ wdg=1 bus=l2766721.1
~ wdg=2 bus=x2766721a.1.0
~ wdg=3 bus=x2766721a.0.2
new Transformer.t226192801c bank=t226192801c xfmrcode=ct75
~ wdg=1 bus=l2951995.1
~ wdg=2 bus=x2951995c.1.0
~ wdg=3 bus=x2951995c.0.2
new Transformer.t5339020a bank=t5339020a xfmrcode=ct10
~ wdg=1 bus=l3104144.1
~ wdg=2 bus=x3104144a.1.0
~ wdg=3 bus=x3104144a.0.2
new Transformer.t5339044c bank=t5339044c xfmrcode=ct15
~ wdg=1 bus=l3197625.3
~ wdg=2 bus=x3197625c.1.0
~ wdg=3 bus=x3197625c.0.2
new Transformer.t5338921a bank=t5338921a xfmrcode=ct10
~ wdg=1 bus=l2935554.1
~ wdg=2 bus=x2935554a.1.0
~ wdg=3 bus=x2935554a.0.2
new Transformer.t5391741b bank=t5391741b xfmrcode=ct25
~ wdg=1 bus=l3216339.2
~ wdg=2 bus=x3216339b.1.0
~ wdg=3 bus=x3216339b.0.2
new Transformer.t2224238167a bank=t2224238167a xfmrcode=ct37
~ wdg=1 bus=l3649306.1
~ wdg=2 bus=x3649306a.1.0
~ wdg=3 bus=x3649306a.0.2
new Transformer.t5337724a bank=t5337724a xfmrcode=ct15
~ wdg=1 bus=l2879075.1
~ wdg=2 bus=x2879075a.1.0
~ wdg=3 bus=x2879075a.0.2
new Transformer.t5391765b bank=t5391765b xfmrcode=ct25
~ wdg=1 bus=l3085389.2
~ wdg=2 bus=x3085389b.1.0
~ wdg=3 bus=x3085389b.0.2
new Transformer.t21459640c bank=t21459640c xfmrcode=ct37
~ wdg=1 bus=l2970258.1
~ wdg=2 bus=x2970258c.1.0
~ wdg=3 bus=x2970258c.0.2
new Transformer.t5323283b bank=t5323283b xfmrcode=ct37
~ wdg=1 bus=l2916618.2
~ wdg=2 bus=x2916618b.1.0
~ wdg=3 bus=x2916618b.0.2
new Transformer.t5323392b bank=t5323392b xfmrcode=ct25
~ wdg=1 bus=l2748124.2
~ wdg=2 bus=x2748124b.1.0
~ wdg=3 bus=x2748124b.0.2
new Transformer.t5321854b bank=t5321854b xfmrcode=ct15
~ wdg=1 bus=l2804257.2
~ wdg=2 bus=x2804257b.1.0
~ wdg=3 bus=x2804257b.0.2
new Transformer.t5321878a bank=t5321878a xfmrcode=ct25
~ wdg=1 bus=l3101788.1
~ wdg=2 bus=x3101788a.1.0
~ wdg=3 bus=x3101788a.0.2
new Transformer.t5260473a bank=t5260473a xfmrcode=ct37
~ wdg=1 bus=l2861222.1
~ wdg=2 bus=x2861222a.1.0
~ wdg=3 bus=x2861222a.0.2
new Transformer.t5337722a bank=t5337722a xfmrcode=ct25
~ wdg=1 bus=l2973157.1
~ wdg=2 bus=x2973157a.1.0
~ wdg=3 bus=x2973157a.0.2
new Transformer.t21382813a bank=t21382813a xfmrcode=ct37
~ wdg=1 bus=l2748781.1
~ wdg=2 bus=x2748781a.1.0
~ wdg=3 bus=x2748781a.0.2
new Transformer.t5338969a bank=t5338969a xfmrcode=ct37
~ wdg=1 bus=l3104129.1
~ wdg=2 bus=x3104129a.1.0
~ wdg=3 bus=x3104129a.0.2
new Transformer.t5338945a bank=t5338945a xfmrcode=ct25
~ wdg=1 bus=l2954353.1
~ wdg=2 bus=x2954353a.1.0
~ wdg=3 bus=x2954353a.0.2
new Transformer.t5138372c bank=t5138372c xfmrcode=ct10
~ wdg=1 bus=l3104126.3
~ wdg=2 bus=x3104126c.1.0
~ wdg=3 bus=x3104126c.0.2
new Transformer.t226193361b bank=t226193361b xfmrcode=ct15
~ wdg=1 bus=l3157710.2
~ wdg=2 bus=x3157710b.1.0
~ wdg=3 bus=x3157710b.0.2
new Transformer.t21386771b bank=t21386771b xfmrcode=ct15
~ wdg=1 bus=l2897807.2
~ wdg=2 bus=x2897807b.1.0
~ wdg=3 bus=x2897807b.0.2
new Transformer.t5247058a bank=t5247058a xfmrcode=ct10
~ wdg=1 bus=l2673315.1
~ wdg=2 bus=x2673315a.1.0
~ wdg=3 bus=x2673315a.0.2
new Transformer.t5339043c bank=t5339043c xfmrcode=ct25
~ wdg=1 bus=l2804277.3
~ wdg=2 bus=x2804277c.1.0
~ wdg=3 bus=x2804277c.0.2
new Transformer.t21397005a bank=t21397005a xfmrcode=ct37
~ wdg=1 bus=l2935557.1
~ wdg=2 bus=x2935557a.1.0
~ wdg=3 bus=x2935557a.0.2
new Transformer.t5338920a bank=t5338920a xfmrcode=ct15
~ wdg=1 bus=l3197631.1
~ wdg=2 bus=x3197631a.1.0
~ wdg=3 bus=x3197631a.0.2
new Transformer.t5338944c bank=t5338944c xfmrcode=ct10
~ wdg=1 bus=l3197640.3
~ wdg=2 bus=x3197640c.1.0
~ wdg=3 bus=x3197640c.0.2
new Transformer.t21397029a bank=t21397029a xfmrcode=ct25
~ wdg=1 bus=l2673311.1
~ wdg=2 bus=x2673311a.1.0
~ wdg=3 bus=x2673311a.0.2
new Transformer.t28119958b bank=t28119958b xfmrcode=ct15
~ wdg=1 bus=l2935568.2
~ wdg=2 bus=x2935568b.1.0
~ wdg=3 bus=x2935568b.0.2
new Transformer.t5325245b bank=t5325245b xfmrcode=ct10
~ wdg=1 bus=l2710513.2
~ wdg=2 bus=x2710513b.1.0
~ wdg=3 bus=x2710513b.0.2
new Transformer.t5337723a bank=t5337723a xfmrcode=ct15
~ wdg=1 bus=l3178978.1
~ wdg=2 bus=x3178978a.1.0
~ wdg=3 bus=x3178978a.0.2
new Transformer.t5391742b bank=t5391742b xfmrcode=ct25
~ wdg=1 bus=l3048201.2
~ wdg=2 bus=x3048201b.1.0
~ wdg=3 bus=x3048201b.0.2
new Transformer.t2224386874a bank=t2224386874a xfmrcode=ct15
~ wdg=1 bus=l3727711.1
~ wdg=2 bus=x3727711a.1.0
~ wdg=3 bus=x3727711a.0.2
new Transformer.t5337614b bank=t5337614b xfmrcode=ct25
~ wdg=1 bus=l2952003.2
~ wdg=2 bus=x2952003b.1.0
~ wdg=3 bus=x2952003b.0.2
new Transformer.t5260581c bank=t5260581c xfmrcode=ct25
~ wdg=1 bus=l3254870.3
~ wdg=2 bus=x3254870c.1.0
~ wdg=3 bus=x3254870c.0.2
new Transformer.t28127390c bank=t28127390c xfmrcode=ct15
~ wdg=1 bus=l2860486.1
~ wdg=2 bus=x2860486c.1.0
~ wdg=3 bus=x2860486c.0.2
new Transformer.t5323391b bank=t5323391b xfmrcode=ct37
~ wdg=1 bus=l3159037.2
~ wdg=2 bus=x3159037b.1.0
~ wdg=3 bus=x3159037b.0.2
new Transformer.t5323282b bank=t5323282b xfmrcode=ct37
~ wdg=1 bus=l2897791.2
~ wdg=2 bus=x2897791b.1.0
~ wdg=3 bus=x2897791b.0.2
new Transformer.t21387206c bank=t21387206c xfmrcode=ct15
~ wdg=1 bus=l3235251.1
~ wdg=2 bus=x3235251c.1.0
~ wdg=3 bus=x3235251c.0.2
new Transformer.t2001208c bank=t2001208c xfmrcode=ct25
~ wdg=1 bus=m2001208.3
~ wdg=2 bus=x2001208c.1.0
~ wdg=3 bus=x2001208c.0.2
new Transformer.t227732939b bank=t227732939b xfmrcode=ct37
~ wdg=1 bus=l3046854.2
~ wdg=2 bus=x3046854b.1.0
~ wdg=3 bus=x3046854b.0.2
new Transformer.t5260496b bank=t5260496b xfmrcode=ct10
~ wdg=1 bus=l2879767.2
~ wdg=2 bus=x2879767b.1.0
~ wdg=3 bus=x2879767b.0.2
new Transformer.t5321855b bank=t5321855b xfmrcode=ct15
~ wdg=1 bus=l2860485.2
~ wdg=2 bus=x2860485b.1.0
~ wdg=3 bus=x2860485b.0.2
new Transformer.t5337701b bank=t5337701b xfmrcode=ct25
~ wdg=1 bus=l2879071.2
~ wdg=2 bus=x2879071b.1.0
~ wdg=3 bus=x2879071b.0.2
new Transformer.t226192936b bank=t226192936b xfmrcode=ct25
~ wdg=1 bus=l2820531.2
~ wdg=2 bus=x2820531b.1.0
~ wdg=3 bus=x2820531b.0.2
new Transformer.t5338900a bank=t5338900a xfmrcode=ct15
~ wdg=1 bus=l2991908.1
~ wdg=2 bus=x2991908a.1.0
~ wdg=3 bus=x2991908a.0.2
new Transformer.t5338924c bank=t5338924c xfmrcode=ct50
~ wdg=1 bus=l3104123.3
~ wdg=2 bus=x3104123c.1.0
~ wdg=3 bus=x3104123c.0.2
new Transformer.t5356790c bank=t5356790c xfmrcode=ct10
~ wdg=1 bus=l2804957.3
~ wdg=2 bus=x2804957c.1.0
~ wdg=3 bus=x2804957c.0.2
new Transformer.t226109079a bank=t226109079a xfmrcode=ct37
~ wdg=1 bus=l2726983.1
~ wdg=2 bus=x2726983a.1.0
~ wdg=3 bus=x2726983a.0.2
new Transformer.t5138262a bank=t5138262a xfmrcode=ct50
~ wdg=1 bus=l3029502.1
~ wdg=2 bus=x3029502a.1.0
~ wdg=3 bus=x3029502a.0.2
new Transformer.t5138371c bank=t5138371c xfmrcode=ct15
~ wdg=1 bus=l2879073.3
~ wdg=2 bus=x2879073c.1.0
~ wdg=3 bus=x2879073c.0.2
new Transformer.t5323285b bank=t5323285b xfmrcode=ct25
~ wdg=1 bus=l2804269.2
~ wdg=2 bus=x2804269b.1.0
~ wdg=3 bus=x2804269b.0.2
new Transformer.t5323394b bank=t5323394b xfmrcode=ct37
~ wdg=1 bus=l2710504.2
~ wdg=2 bus=x2710504b.1.0
~ wdg=3 bus=x2710504b.0.2
new Transformer.t5247057a bank=t5247057a xfmrcode=ct15
~ wdg=1 bus=l3104128.1
~ wdg=2 bus=x3104128a.1.0
~ wdg=3 bus=x3104128a.0.2
new Transformer.t225533703c bank=t225533703c xfmrcode=ct25
~ wdg=1 bus=l2925506.3
~ wdg=2 bus=x2925506c.1.0
~ wdg=3 bus=x2925506c.0.2
new Transformer.t5355773a bank=t5355773a xfmrcode=ct25
~ wdg=1 bus=l2991909.1
~ wdg=2 bus=x2991909a.1.0
~ wdg=3 bus=x2991909a.0.2
new Transformer.t5338923c bank=t5338923c xfmrcode=ct50
~ wdg=1 bus=l3178972.3
~ wdg=2 bus=x3178972c.1.0
~ wdg=3 bus=x3178972c.0.2
new Transformer.t5339046a bank=t5339046a xfmrcode=ct25
~ wdg=1 bus=l2785511.1
~ wdg=2 bus=x2785511a.1.0
~ wdg=3 bus=x2785511a.0.2
new Transformer.t5391743b bank=t5391743b xfmrcode=ct25
~ wdg=1 bus=l3141390.2
~ wdg=2 bus=x3141390b.1.0
~ wdg=3 bus=x3141390b.0.2
new Transformer.t5337702b bank=t5337702b xfmrcode=ct25
~ wdg=1 bus=l3029504.2
~ wdg=2 bus=x3029504b.1.0
~ wdg=3 bus=x3029504b.0.2
new Transformer.t5391985a bank=t5391985a xfmrcode=ct10
~ wdg=1 bus=l2785530.1
~ wdg=2 bus=x2785530a.1.0
~ wdg=3 bus=x2785530a.0.2
new Transformer.t5351020c bank=t5351020c xfmrcode=ct25
~ wdg=1 bus=l3045895.3
~ wdg=2 bus=x3045895c.1.0
~ wdg=3 bus=x3045895c.0.2
new Transformer.t5302734a bank=t5302734a xfmrcode=ct15
~ wdg=1 bus=l2991922.1
~ wdg=2 bus=x2991922a.1.0
~ wdg=3 bus=x2991922a.0.2
new Transformer.t5310570a bank=t5310570a xfmrcode=ct25
~ wdg=1 bus=l3160106.1
~ wdg=2 bus=x3160106a.1.0
~ wdg=3 bus=x3160106a.0.2
new Transformer.t5323261b bank=t5323261b xfmrcode=ct25
~ wdg=1 bus=l3085397.2
~ wdg=2 bus=x3085397b.1.0
~ wdg=3 bus=x3085397b.0.2
new Transformer.t2224237718a bank=t2224237718a xfmrcode=ct15
~ wdg=1 bus=l3649305.1
~ wdg=2 bus=x3649305a.1.0
~ wdg=3 bus=x3649305a.0.2
new Transformer.t2001209c bank=t2001209c xfmrcode=ct25
~ wdg=1 bus=m2001209.3
~ wdg=2 bus=x2001209c.1.0
~ wdg=3 bus=x2001209c.0.2
new Transformer.t5356791c bank=t5356791c xfmrcode=ct37
~ wdg=1 bus=l2767343.3
~ wdg=2 bus=x2767343c.1.0
~ wdg=3 bus=x2767343c.0.2
new Transformer.t5260495b bank=t5260495b xfmrcode=ct10
~ wdg=1 bus=l2767407.2
~ wdg=2 bus=x2767407b.1.0
~ wdg=3 bus=x2767407b.0.2
new Transformer.t5321856b bank=t5321856b xfmrcode=ct15
~ wdg=1 bus=l2860506.2
~ wdg=2 bus=x2860506b.1.0
~ wdg=3 bus=x2860506b.0.2
new Transformer.t5337700b bank=t5337700b xfmrcode=ct25
~ wdg=1 bus=l2766722.2
~ wdg=2 bus=x2766722b.1.0
~ wdg=3 bus=x2766722b.0.2
new Transformer.t21399220c bank=t21399220c xfmrcode=ct15
~ wdg=1 bus=l2766725.3
~ wdg=2 bus=x2766725c.1.0
~ wdg=3 bus=x2766725c.0.2
new Transformer.t5338947b bank=t5338947b xfmrcode=ct25
~ wdg=1 bus=l3160109.2
~ wdg=2 bus=x3160109b.1.0
~ wdg=3 bus=x3160109b.0.2
new Transformer.t228001810a bank=t228001810a xfmrcode=ct25
~ wdg=1 bus=l2859403.1
~ wdg=2 bus=x2859403a.1.0
~ wdg=3 bus=x2859403a.0.2
new Transformer.t5323284b bank=t5323284b xfmrcode=ct25
~ wdg=1 bus=l3160113.2
~ wdg=2 bus=x3160113b.1.0
~ wdg=3 bus=x3160113b.0.2
new Transformer.t5247056a bank=t5247056a xfmrcode=ct15
~ wdg=1 bus=l2991912.1
~ wdg=2 bus=x2991912a.1.0
~ wdg=3 bus=x2991912a.0.2
new Transformer.t5338922b bank=t5338922b xfmrcode=ct25
~ wdg=1 bus=l2822866.2
~ wdg=2 bus=x2822866b.1.0
~ wdg=3 bus=x2822866b.0.2
new Transformer.t5339021a bank=t5339021a xfmrcode=ct25
~ wdg=1 bus=l3197652.1
~ wdg=2 bus=x3197652a.1.0
~ wdg=3 bus=x3197652a.0.2
new Transformer.t21474711c bank=t21474711c xfmrcode=ct15
~ wdg=1 bus=l2861197.3
~ wdg=2 bus=x2861197c.1.0
~ wdg=3 bus=x2861197c.0.2
new Transformer.t226192492b bank=t226192492b xfmrcode=ct10
~ wdg=1 bus=l3008232.2
~ wdg=2 bus=x3008232b.1.0
~ wdg=3 bus=x3008232b.0.2
new Transformer.t5391744b bank=t5391744b xfmrcode=ct25
~ wdg=1 bus=l2710537.2
~ wdg=2 bus=x2710537b.1.0
~ wdg=3 bus=x2710537b.0.2
new Transformer.t5391986a bank=t5391986a xfmrcode=ct25
~ wdg=1 bus=l2766723.1
~ wdg=2 bus=x2766723a.1.0
~ wdg=3 bus=x2766723a.0.2
new Transformer.t21249674b bank=t21249674b xfmrcode=ct25
~ wdg=1 bus=l2879753.2
~ wdg=2 bus=x2879753b.1.0
~ wdg=3 bus=x2879753b.0.2
new Transformer.t5302735a bank=t5302735a xfmrcode=ct25
~ wdg=1 bus=l2991923.1
~ wdg=2 bus=x2991923a.1.0
~ wdg=3 bus=x2991923a.0.2
new Transformer.t21236413b bank=t21236413b xfmrcode=ct50
~ wdg=1 bus=l3085391.2
~ wdg=2 bus=x3085391b.1.0
~ wdg=3 bus=x3085391b.0.2
new Transformer.t2001206c bank=t2001206c xfmrcode=ct25
~ wdg=1 bus=m2001206.3
~ wdg=2 bus=x2001206c.1.0
~ wdg=3 bus=x2001206c.0.2
new Transformer.t2001315a bank=t2001315a xfmrcode=ct25
~ wdg=1 bus=m2001315.1
~ wdg=2 bus=x2001315a.1.0
~ wdg=3 bus=x2001315a.0.2
new Transformer.t5337634c bank=t5337634c xfmrcode=ct25
~ wdg=1 bus=l2897768.3
~ wdg=2 bus=x2897768c.1.0
~ wdg=3 bus=x2897768c.0.2
new Transformer.t21399112c bank=t21399112c xfmrcode=ct25
~ wdg=1 bus=l3254217.3
~ wdg=2 bus=x3254217c.1.0
~ wdg=3 bus=x3254217c.0.2
new Transformer.t5138260a bank=t5138260a xfmrcode=ct15
~ wdg=1 bus=l3048208.1
~ wdg=2 bus=x3048208a.1.0
~ wdg=3 bus=x3048208a.0.2
new Transformer.t21483138a bank=t21483138a xfmrcode=ct15
~ wdg=1 bus=l3122847.3
~ wdg=2 bus=x3122847a.1.0
~ wdg=3 bus=x3122847a.0.2
new Transformer.t5338941c bank=t5338941c xfmrcode=ct15
~ wdg=1 bus=l2991914.3
~ wdg=2 bus=x2991914c.1.0
~ wdg=3 bus=x2991914c.0.2
new Transformer.t5338965a bank=t5338965a xfmrcode=ct25
~ wdg=1 bus=l3010568.1
~ wdg=2 bus=x3010568a.1.0
~ wdg=3 bus=x3010568a.0.2
new Transformer.t2224387062a bank=t2224387062a xfmrcode=ct37
~ wdg=1 bus=l3728040.1
~ wdg=2 bus=x3728040a.1.0
~ wdg=3 bus=x3728040a.0.2
new Transformer.t226308719b bank=t226308719b xfmrcode=ct75
~ wdg=1 bus=l3027670.2
~ wdg=2 bus=x3027670b.1.0
~ wdg=3 bus=x3027670b.0.2
new Transformer.t5247100b bank=t5247100b xfmrcode=ct15
~ wdg=1 bus=l2729407.2
~ wdg=2 bus=x2729407b.1.0
~ wdg=3 bus=x2729407b.0.2
new Transformer.t226192493b bank=t226192493b xfmrcode=ct15
~ wdg=1 bus=l2764399.2
~ wdg=2 bus=x2764399b.1.0
~ wdg=3 bus=x2764399b.0.2
new Transformer.t5337659c bank=t5337659c xfmrcode=ct25
~ wdg=1 bus=l3066810.3
~ wdg=2 bus=x3066810c.1.0
~ wdg=3 bus=x3066810c.0.2
new Transformer.vreg4_c bank=vreg4_c xfmrcode=cimxfmrcode_vreg4_c
~ wdg=1 bus=regxfmr_190-7361.3
~ wdg=2 bus=190-7361.3
new Transformer.vreg4_a bank=vreg4_a xfmrcode=cimxfmrcode_vreg4_a
~ wdg=1 bus=regxfmr_190-7361.1
~ wdg=2 bus=190-7361.1
new Transformer.vreg4_b bank=vreg4_b xfmrcode=cimxfmrcode_vreg4_b
~ wdg=1 bus=regxfmr_190-7361.2
~ wdg=2 bus=190-7361.2
new Transformer.t5260562a bank=t5260562a xfmrcode=ct37
~ wdg=1 bus=l3251799.1
~ wdg=2 bus=x3251799a.1.0
~ wdg=3 bus=x3251799a.0.2
new Transformer.t5321874a bank=t5321874a xfmrcode=ct25
~ wdg=1 bus=l2764412.1
~ wdg=2 bus=x2764412a.1.0
~ wdg=3 bus=x2764412a.0.2
new Transformer.t21467859b bank=t21467859b xfmrcode=ct37
~ wdg=1 bus=l2916625.2
~ wdg=2 bus=x2916625b.1.0
~ wdg=3 bus=x2916625b.0.2
new Transformer.t2224490448c bank=t2224490448c xfmrcode=ct25
~ wdg=1 bus=l3778577.3
~ wdg=2 bus=x3778577c.1.0
~ wdg=3 bus=x3778577c.0.2
new Transformer.t5260586b bank=t5260586b xfmrcode=ct37
~ wdg=1 bus=l3048887.2
~ wdg=2 bus=x3048887b.1.0
~ wdg=3 bus=x3048887b.0.2
new Transformer.t5337633c bank=t5337633c xfmrcode=ct15
~ wdg=1 bus=l2729406.3
~ wdg=2 bus=x2729406c.1.0
~ wdg=3 bus=x2729406c.0.2
new Transformer.t2001207c bank=t2001207c xfmrcode=ct25
~ wdg=1 bus=m2001207.3
~ wdg=2 bus=x2001207c.1.0
~ wdg=3 bus=x2001207c.0.2
new Transformer.t5356793c bank=t5356793c xfmrcode=ct37
~ wdg=1 bus=l3179608.3
~ wdg=2 bus=x3179608c.1.0
~ wdg=3 bus=x3179608c.0.2
new Transformer.t5338989a bank=t5338989a xfmrcode=ct5
~ wdg=1 bus=l3254230.1
~ wdg=2 bus=x3254230a.1.0
~ wdg=3 bus=x3254230a.0.2
new Transformer.t225940756b bank=t225940756b xfmrcode=ct37
~ wdg=1 bus=l2913406.2
~ wdg=2 bus=x2913406b.1.0
~ wdg=3 bus=x2913406b.0.2
new Transformer.t5355359b bank=t5355359b xfmrcode=ct15
~ wdg=1 bus=l2766730.2
~ wdg=2 bus=x2766730b.1.0
~ wdg=3 bus=x2766730b.0.2
new Transformer.t2224061203c bank=t2224061203c xfmrcode=ct25
~ wdg=1 bus=l3552667.3
~ wdg=2 bus=x3552667c.1.0
~ wdg=3 bus=x3552667c.0.2
new Transformer.t5391980a bank=t5391980a xfmrcode=ct15
~ wdg=1 bus=l2691952.1
~ wdg=2 bus=x2691952a.1.0
~ wdg=3 bus=x2691952a.0.2
new Transformer.t5338964c bank=t5338964c xfmrcode=ct37
~ wdg=1 bus=l3104117.3
~ wdg=2 bus=x3104117c.1.0
~ wdg=3 bus=x3104117c.0.2
new Transformer.t2001400c bank=t2001400c xfmrcode=ct75
~ wdg=1 bus=m2001400.3
~ wdg=2 bus=x2001400c.1.0
~ wdg=3 bus=x2001400c.0.2
new Transformer.t22112371533c bank=t22112371533c xfmrcode=ct25
~ wdg=1 bus=l3263051.3
~ wdg=2 bus=x3263051c.1.0
~ wdg=3 bus=x3263051c.0.2
new Transformer.t5321851b bank=t5321851b xfmrcode=ct15
~ wdg=1 bus=l2729434.2
~ wdg=2 bus=x2729434b.1.0
~ wdg=3 bus=x2729434b.0.2
new Transformer.t5260476a bank=t5260476a xfmrcode=ct15
~ wdg=1 bus=l2936271.1
~ wdg=2 bus=x2936271a.1.0
~ wdg=3 bus=x2936271a.0.2
new Transformer.t2001313a bank=t2001313a xfmrcode=ct25
~ wdg=1 bus=m2001313.1
~ wdg=2 bus=x2001313a.1.0
~ wdg=3 bus=x2001313a.0.2
new Transformer.t5260561c bank=t5260561c xfmrcode=ct25
~ wdg=1 bus=l3104850.3
~ wdg=2 bus=x3104850c.1.0
~ wdg=3 bus=x3104850c.0.2
new Transformer.t5337636c bank=t5337636c xfmrcode=ct37
~ wdg=1 bus=l2841619.3
~ wdg=2 bus=x2841619c.1.0
~ wdg=3 bus=x2841619c.0.2
new Transformer.t5356794c bank=t5356794c xfmrcode=ct25
~ wdg=1 bus=l3086002.3
~ wdg=2 bus=x3086002c.1.0
~ wdg=3 bus=x3086002c.0.2
new Transformer.t5294812a bank=t5294812a xfmrcode=ct15
~ wdg=1 bus=l3120502.3
~ wdg=2 bus=x3120502a.1.0
~ wdg=3 bus=x3120502a.0.2
new Transformer.t227187012a bank=t227187012a xfmrcode=ct15
~ wdg=1 bus=l2896685.1
~ wdg=2 bus=x2896685a.1.0
~ wdg=3 bus=x2896685a.0.2
new Transformer.t227187012c bank=t227187012c xfmrcode=ct15
~ wdg=1 bus=l2896685.3
~ wdg=2 bus=x2896685c.1.0
~ wdg=3 bus=x2896685c.0.2
new Transformer.t5338968c bank=t5338968c xfmrcode=ct75
~ wdg=1 bus=l3178979.3
~ wdg=2 bus=x3178979c.1.0
~ wdg=3 bus=x3178979c.0.2
new Transformer.t227187012b bank=t227187012b xfmrcode=ct15
~ wdg=1 bus=l2896685.2
~ wdg=2 bus=x2896685b.1.0
~ wdg=3 bus=x2896685b.0.2
new Transformer.t5355358b bank=t5355358b xfmrcode=ct10
~ wdg=1 bus=l2673322.2
~ wdg=2 bus=x2673322b.1.0
~ wdg=3 bus=x2673322b.0.2
new Transformer.t5339042b bank=t5339042b xfmrcode=ct25
~ wdg=1 bus=l3141394.2
~ wdg=2 bus=x3141394b.1.0
~ wdg=3 bus=x3141394b.0.2
new Transformer.t5338967c bank=t5338967c xfmrcode=ct25
~ wdg=1 bus=l2673318.3
~ wdg=2 bus=x2673318c.1.0
~ wdg=3 bus=x2673318c.0.2
new Transformer.t226308717a bank=t226308717a xfmrcode=ct50
~ wdg=1 bus=l3233412.1
~ wdg=2 bus=x3233412a.1.0
~ wdg=3 bus=x3233412a.0.2
new Transformer.t5391981a bank=t5391981a xfmrcode=ct15
~ wdg=1 bus=l2879081.1
~ wdg=2 bus=x2879081a.1.0
~ wdg=3 bus=x2879081a.0.2
new Transformer.t21386754a bank=t21386754a xfmrcode=ct25
~ wdg=1 bus=l2766741.1
~ wdg=2 bus=x2766741a.1.0
~ wdg=3 bus=x2766741a.0.2
new Transformer.t5247122b bank=t5247122b xfmrcode=ct15
~ wdg=1 bus=l3197629.2
~ wdg=2 bus=x3197629b.1.0
~ wdg=3 bus=x3197629b.0.2
new Transformer.t5338943c bank=t5338943c xfmrcode=ct75
~ wdg=1 bus=l2729410.3
~ wdg=2 bus=x2729410c.1.0
~ wdg=3 bus=x2729410c.0.2
new Transformer.t2001203c bank=t2001203c xfmrcode=ct25
~ wdg=1 bus=m2001203.3
~ wdg=2 bus=x2001203c.1.0
~ wdg=3 bus=x2001203c.0.2
new Transformer.t2001312a bank=t2001312a xfmrcode=ct25
~ wdg=1 bus=m2001312.1
~ wdg=2 bus=x2001312a.1.0
~ wdg=3 bus=x2001312a.0.2
new Transformer.t5260475a bank=t5260475a xfmrcode=ct37
~ wdg=1 bus=l2879794.1
~ wdg=2 bus=x2879794a.1.0
~ wdg=3 bus=x2879794a.0.2
new Transformer.t5356795c bank=t5356795c xfmrcode=ct25
~ wdg=1 bus=l2842330.3
~ wdg=2 bus=x2842330c.1.0
~ wdg=3 bus=x2842330c.0.2
new Transformer.t5321852c bank=t5321852c xfmrcode=ct10
~ wdg=1 bus=l2916608.3
~ wdg=2 bus=x2916608c.1.0
~ wdg=3 bus=x2916608c.0.2
new Transformer.t5337635c bank=t5337635c xfmrcode=ct10
~ wdg=1 bus=l2822863.3
~ wdg=2 bus=x2822863c.1.0
~ wdg=3 bus=x2822863c.0.2
new Transformer.t5337720a bank=t5337720a xfmrcode=ct15
~ wdg=1 bus=l2841648.1
~ wdg=2 bus=x2841648a.1.0
~ wdg=3 bus=x2841648a.0.2
new Transformer.t2001205c bank=t2001205c xfmrcode=ct25
~ wdg=1 bus=m2001205.3
~ wdg=2 bus=x2001205c.1.0
~ wdg=3 bus=x2001205c.0.2
new Transformer.t2001314a bank=t2001314a xfmrcode=ct25
~ wdg=1 bus=m2001314.1
~ wdg=2 bus=x2001314a.1.0
~ wdg=3 bus=x2001314a.0.2
new Transformer.t5321876a bank=t5321876a xfmrcode=ct15
~ wdg=1 bus=l3027132.1
~ wdg=2 bus=x3027132a.1.0
~ wdg=3 bus=x3027132a.0.2
new Transformer.t227921416a bank=t227921416a xfmrcode=ct25
~ wdg=1 bus=l3065696.1
~ wdg=2 bus=x3065696a.1.0
~ wdg=3 bus=x3065696a.0.2
new Transformer.t28129399c bank=t28129399c xfmrcode=ct25
~ wdg=1 bus=l2991921.3
~ wdg=2 bus=x2991921c.1.0
~ wdg=3 bus=x2991921c.0.2
new Transformer.t5355599b bank=t5355599b xfmrcode=ct25
~ wdg=1 bus=l3216338.2
~ wdg=2 bus=x3216338b.1.0
~ wdg=3 bus=x3216338b.0.2
new Transformer.t5355598b bank=t5355598b xfmrcode=ct25
~ wdg=1 bus=l2804245.2
~ wdg=2 bus=x2804245b.1.0
~ wdg=3 bus=x2804245b.0.2
new Transformer.t2224237713a bank=t2224237713a xfmrcode=ct37
~ wdg=1 bus=l3649304.1
~ wdg=2 bus=x3649304a.1.0
~ wdg=3 bus=x3649304a.0.2
new Transformer.t5338942a bank=t5338942a xfmrcode=ct25
~ wdg=1 bus=l2822869.1
~ wdg=2 bus=x2822869a.1.0
~ wdg=3 bus=x2822869a.0.2
new Transformer.t5338966c bank=t5338966c xfmrcode=ct25
~ wdg=1 bus=l3029505.3
~ wdg=2 bus=x3029505c.1.0
~ wdg=3 bus=x3029505c.0.2
new Transformer.t5247036c bank=t5247036c xfmrcode=ct10
~ wdg=1 bus=l3029498.3
~ wdg=2 bus=x3029498c.1.0
~ wdg=3 bus=x3029498c.0.2
new Transformer.t21396815c bank=t21396815c xfmrcode=ct50
~ wdg=1 bus=l3253995.3
~ wdg=2 bus=x3253995c.1.0
~ wdg=3 bus=x3253995c.0.2
new Transformer.t5391740b bank=t5391740b xfmrcode=ct10
~ wdg=1 bus=l3048200.2
~ wdg=2 bus=x3048200b.1.0
~ wdg=3 bus=x3048200b.0.2
new Transformer.t2001204c bank=t2001204c xfmrcode=ct25
~ wdg=1 bus=m2001204.3
~ wdg=2 bus=x2001204c.1.0
~ wdg=3 bus=x2001204c.0.2
new Transformer.t5323280b bank=t5323280b xfmrcode=ct25
~ wdg=1 bus=l2710512.2
~ wdg=2 bus=x2710512b.1.0
~ wdg=3 bus=x2710512b.0.2

new RegControl.feeder_reg3a transformer=feeder_reg3a winding=2 vreg=123.00 band=2.00 ptratio=60.00 ctprim=300.00 r=0.00 x=0.00 revr=0.00 revx=0.00 delay=15.00 tapdelay=2.00 vlimit=0.00 TapNum=-1
edit transformer.feeder_reg3a wdg=2 tap=0.993750
new RegControl.feeder_reg2a transformer=feeder_reg2a winding=2 vreg=123.00 band=2.00 ptratio=60.00 ctprim=300.00 r=0.00 x=0.00 revr=0.00 revx=0.00 delay=15.00 tapdelay=2.00 vlimit=0.00 TapNum=-2
edit transformer.feeder_reg2a wdg=2 tap=0.987500
new RegControl.feeder_reg3b transformer=feeder_reg3b winding=2 vreg=123.00 band=2.00 ptratio=60.00 ctprim=300.00 r=0.00 x=0.00 revr=0.00 revx=0.00 delay=15.00 tapdelay=2.00 vlimit=0.00 TapNum=0
edit transformer.feeder_reg3b wdg=2 tap=1.000000
new RegControl.vreg2_a transformer=vreg2_a winding=2 vreg=125.00 band=2.00 ptratio=60.00 ctprim=300.00 r=0.00 x=0.00 revr=0.00 revx=0.00 delay=15.00 tapdelay=2.00 vlimit=0.00 TapNum=-5
edit transformer.vreg2_a wdg=2 tap=0.968750
new RegControl.vreg2_b transformer=vreg2_b winding=2 vreg=125.00 band=2.00 ptratio=60.00 ctprim=300.00 r=0.00 x=0.00 revr=0.00 revx=0.00 delay=15.00 tapdelay=2.00 vlimit=0.00 TapNum=-5
edit transformer.vreg2_b wdg=2 tap=0.968750
new RegControl.vreg3_a transformer=vreg3_a winding=2 vreg=125.00 band=2.00 ptratio=60.00 ctprim=300.00 r=0.00 x=0.00 revr=0.00 revx=0.00 delay=15.00 tapdelay=2.00 vlimit=0.00 TapNum=5
edit transformer.vreg3_a wdg=2 tap=1.031250
new RegControl.feeder_reg1c transformer=feeder_reg1c winding=2 vreg=123.00 band=2.00 ptratio=60.00 ctprim=300.00 r=0.00 x=0.00 revr=0.00 revx=0.00 delay=15.00 tapdelay=2.00 vlimit=0.00 TapNum=-3
edit transformer.feeder_reg1c wdg=2 tap=0.981250
new RegControl.feeder_reg1a transformer=feeder_reg1a winding=2 vreg=123.00 band=2.00 ptratio=60.00 ctprim=300.00 r=0.00 x=0.00 revr=0.00 revx=0.00 delay=15.00 tapdelay=2.00 vlimit=0.00 TapNum=-3
edit transformer.feeder_reg1a wdg=2 tap=0.981250
new RegControl.feeder_reg2b transformer=feeder_reg2b winding=2 vreg=123.00 band=2.00 ptratio=60.00 ctprim=300.00 r=0.00 x=0.00 revr=0.00 revx=0.00 delay=15.00 tapdelay=2.00 vlimit=0.00 TapNum=-2
edit transformer.feeder_reg2b wdg=2 tap=0.987500
new RegControl.feeder_reg3c transformer=feeder_reg3c winding=2 vreg=123.00 band=2.00 ptratio=60.00 ctprim=300.00 r=0.00 x=0.00 revr=0.00 revx=0.00 delay=15.00 tapdelay=2.00 vlimit=0.00 TapNum=-1
edit transformer.feeder_reg3c wdg=2 tap=0.993750
new RegControl.feeder_reg1b transformer=feeder_reg1b winding=2 vreg=123.00 band=2.00 ptratio=60.00 ctprim=300.00 r=0.00 x=0.00 revr=0.00 revx=0.00 delay=15.00 tapdelay=2.00 vlimit=0.00 TapNum=-3
edit transformer.feeder_reg1b wdg=2 tap=0.981250
new RegControl.feeder_reg2c transformer=feeder_reg2c winding=2 vreg=123.00 band=2.00 ptratio=60.00 ctprim=300.00 r=0.00 x=0.00 revr=0.00 revx=0.00 delay=15.00 tapdelay=2.00 vlimit=0.00 TapNum=-2
edit transformer.feeder_reg2c wdg=2 tap=0.987500
new RegControl.vreg4_c transformer=vreg4_c winding=2 vreg=125.00 band=2.00 ptratio=60.00 ctprim=300.00 r=0.00 x=0.00 revr=0.00 revx=0.00 delay=15.00 tapdelay=2.00 vlimit=0.00 TapNum=-4
edit transformer.vreg4_c wdg=2 tap=0.975000
new RegControl.vreg2_c transformer=vreg2_c winding=2 vreg=125.00 band=2.00 ptratio=60.00 ctprim=300.00 r=0.00 x=0.00 revr=0.00 revx=0.00 delay=15.00 tapdelay=2.00 vlimit=0.00 TapNum=-2
edit transformer.vreg2_c wdg=2 tap=0.987500
new RegControl.vreg3_b transformer=vreg3_b winding=2 vreg=125.00 band=2.00 ptratio=60.00 ctprim=300.00 r=0.00 x=0.00 revr=0.00 revx=0.00 delay=15.00 tapdelay=2.00 vlimit=0.00 TapNum=5
edit transformer.vreg3_b wdg=2 tap=1.031250
new RegControl.vreg4_a transformer=vreg4_a winding=2 vreg=125.00 band=2.00 ptratio=60.00 ctprim=300.00 r=0.00 x=0.00 revr=0.00 revx=0.00 delay=15.00 tapdelay=2.00 vlimit=0.00 TapNum=-3
edit transformer.vreg4_a wdg=2 tap=0.981250
new RegControl.vreg3_c transformer=vreg3_c winding=2 vreg=125.00 band=2.00 ptratio=60.00 ctprim=300.00 r=0.00 x=0.00 revr=0.00 revx=0.00 delay=15.00 tapdelay=2.00 vlimit=0.00 TapNum=4
edit transformer.vreg3_c wdg=2 tap=1.025000
new RegControl.vreg4_b transformer=vreg4_b winding=2 vreg=125.00 band=2.00 ptratio=60.00 ctprim=300.00 r=0.00 x=0.00 revr=0.00 revx=0.00 delay=15.00 tapdelay=2.00 vlimit=0.00 TapNum=-4
edit transformer.vreg4_b wdg=2 tap=0.975000

new Capacitor.capbank4 phases=3 bus1=r18242.1.2.3 conn=w kv=12.47 kvar=900.00 states=[1]
new Capacitor.capbank3a phases=1 bus1=r42246.1 conn=w kv=7.20 kvar=400.00 states=[1]
new CapControl.capbank3a capacitor=capbank3a type=kvar on=200.00 off=-300.00 delay=100.00 delayoff=100.00 element=line.cap_3a terminal=1 ptratio=1 ptphase=1
new Capacitor.capbank2a phases=1 bus1=r42247.1 conn=w kv=7.20 kvar=300.00 states=[1]
new CapControl.capbank2a capacitor=capbank2a type=kvar on=150.00 off=-225.00 delay=100.00 delayoff=100.00 element=line.cap_2a terminal=1 ptratio=1 ptphase=1
new Capacitor.capbank3b phases=1 bus1=r42246.2 conn=w kv=7.20 kvar=400.00 states=[1]
new CapControl.capbank3b capacitor=capbank3b type=kvar on=200.00 off=-300.00 delay=101.00 delayoff=101.00 element=line.cap_3b terminal=1 ptratio=1 ptphase=2
new Capacitor.capbank1a phases=1 bus1=r20185.1 conn=w kv=7.20 kvar=300.00 states=[0]
new CapControl.capbank1a capacitor=capbank1a type=kvar on=150.00 off=-225.00 delay=100.00 delayoff=100.00 element=line.cap_1a terminal=1 ptratio=1 ptphase=1
new Capacitor.capbank2b phases=1 bus1=r42247.2 conn=w kv=7.20 kvar=300.00 states=[1]
new CapControl.capbank2b capacitor=capbank2b type=kvar on=150.00 off=-225.00 delay=101.00 delayoff=101.00 element=line.cap_2b terminal=1 ptratio=1 ptphase=2
new Capacitor.capbank3c phases=1 bus1=r42246.3 conn=w kv=7.20 kvar=400.00 states=[1]
new CapControl.capbank3c capacitor=capbank3c type=kvar on=200.00 off=-300.00 delay=102.00 delayoff=102.00 element=line.cap_3c terminal=1 ptratio=1 ptphase=3
new Capacitor.capbank1b phases=1 bus1=r20185.2 conn=w kv=7.20 kvar=300.00 states=[0]
new CapControl.capbank1b capacitor=capbank1b type=kvar on=150.00 off=-225.00 delay=101.00 delayoff=101.00 element=line.cap_1b terminal=1 ptratio=1 ptphase=2
new Capacitor.capbank2c phases=1 bus1=r42247.3 conn=w kv=7.20 kvar=300.00 states=[1]
new CapControl.capbank2c capacitor=capbank2c type=kvar on=150.00 off=-225.00 delay=102.00 delayoff=102.00 element=line.cap_2c terminal=1 ptratio=1 ptphase=3
new Capacitor.capbank1c phases=1 bus1=r20185.3 conn=w kv=7.20 kvar=300.00 states=[0]
new CapControl.capbank1c capacitor=capbank1c type=kvar on=150.00 off=-225.00 delay=102.00 delayoff=102.00 element=line.cap_1c terminal=1 ptratio=1 ptphase=3

set voltagebases=[115.000 12.470 0.208 0.480 69.000 ]

calcv
set loadmult = 1.0
buscoords ieee9500bal_busxy.dss
uuids ieee9500bal_uuid.dss

