clear
set defaultbasefrequency=60.0
new Circuit.source phases=3 bus1=sourcebus basekv=115.000 pu=1.05000 angle=0.00000 r0=0.00000 x0=0.00100 r1=0.00000 x1=0.00100
set earthmodel=carson

new WireData.1/0_3w_cs gmr=0.003480 radius=0.005055 rac=0.000604 rdc=0.000592 normamps=200.0 Runits=m Radunits=m gmrunits=m
new WireData.1/0_acsr gmr=0.001359 radius=0.005055 rac=0.000647 rdc=0.000634 normamps=260.0 Runits=m Radunits=m gmrunits=m
new WireData.4_wpal gmr=0.002134 radius=0.003175 rac=0.001528 rdc=0.001498 normamps=150.0 Runits=m Radunits=m gmrunits=m
new WireData.4_acsr gmr=0.001331 radius=0.003175 rac=0.001572 rdc=0.001542 normamps=150.0 Runits=m Radunits=m gmrunits=m
new WireData.4_dpx gmr=0.002134 radius=0.003175 rac=0.001522 rdc=0.001492 normamps=136.0 Runits=m Radunits=m gmrunits=m
new WireData.2/0_wpal gmr=0.001554 radius=0.005677 rac=0.000530 rdc=0.000520 normamps=300.0 Runits=m Radunits=m gmrunits=m
new WireData.397_acsr gmr=0.007315 radius=0.009436 rac=0.000160 rdc=0.000157 normamps=630.0 Runits=m Radunits=m gmrunits=m
new WireData.397_aac_treewire gmr=0.007315 radius=0.009436 rac=0.000176 rdc=0.000172 normamps=526.0 Runits=m Radunits=m gmrunits=m
new WireData.2_acsr gmr=0.001275 radius=0.004013 rac=0.001010 rdc=0.000990 normamps=200.0 Runits=m Radunits=m gmrunits=m
new WireData.2_wpal gmr=0.001275 radius=0.004013 rac=0.001050 rdc=0.001030 normamps=155.0 Runits=m Radunits=m gmrunits=m
new WireData.6_wpal gmr=0.001201 radius=0.002515 rac=0.002430 rdc=0.002382 normamps=115.0 Runits=m Radunits=m gmrunits=m
new WireData.4_tpx gmr=0.002134 radius=0.003175 rac=0.001522 rdc=0.001492 normamps=115.0 Runits=m Radunits=m gmrunits=m
new WireData.1/0_tpx gmr=0.003480 radius=0.005055 rac=0.000114 rdc=0.000112 normamps=205.0 Runits=m Radunits=m gmrunits=m
new WireData.4/0_tpx gmr=0.004806 radius=0.007150 rac=0.000302 rdc=0.000296 normamps=318.0 Runits=m Radunits=m gmrunits=m
new WireData.2/0_acsr gmr=0.001554 radius=0.005677 rac=0.000530 rdc=0.000520 normamps=300.0 Runits=m Radunits=m gmrunits=m

new CNData.1/0_al_15kv_1/3 gmr=0.003380 radius=0.004675 rac=0.000603 rdc=0.000591 normamps=0.0 Runits=m Radunits=m gmrunits=m
~ EpsR=2.30 Ins=0.004450 DiaIns=0.021100 DiaCable=0.027400
~ k=6 GmrStrand=0.000250 DiaStrand=0.000640 Rstrand=0.002550

new LineSpacing.3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-4_acsrxx1/0_tpx_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x4_wpalx4_wpal_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x4_wpalx1/0_tpx_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-x4_wpalx2_acsr_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx6_wpal6_wpal_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x4_acsrx4_wpal_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx4_wpal4_wpal_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-2_acsrxx4_wpal_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x4_acsrx1/0_tpx_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x2_acsrx1/0_tpx_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x4_acsrx4_tpx_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3ph_h-2_acsr2_acsr4_acsr4_acsr_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-x4_acsrx1/0_3w_cs_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1p_1/0_axnj_db_A nconds=1 nphases=1 units=m
~ x=[0.0000]
~ h=[-1.2200]
new LineSpacing.1p_1/0_axnj_db_B nconds=1 nphases=1 units=m
~ x=[0.0000]
~ h=[-1.2200]
new LineSpacing.1p_1/0_axnj_db_C nconds=1 nphases=1 units=m
~ x=[0.0000]
~ h=[-1.2200]
new LineSpacing.1ph-2_acsrxx4_acsr_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx4_acsr1/0_acsr_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-2_acsrxx2_acsr_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-2_acsrxx2_acsr_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx4_wpal4_acsr_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3p_1/0_axnj_db_ABC nconds=3 nphases=3 units=m
~ x=[-0.1524,0.0000,0.1524]
~ h=[-1.2200,-1.2200,-1.2200]
new LineSpacing.1ph-4_acsrxx4_acsr_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-4_acsrxx4_acsr_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-2_acsrxx4/0_tpx_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x4_acsrx4_dpx_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx4_acsr4_tpx_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-4_acsrxx6_wpal_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x4_acsrx2_wpal_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x4_wpalx4_acsr_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx4_acsr4_acsr_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx4_acsr4_acsr_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx4_acsr4_acsr_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx4_wpal1/0_tpx_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.2ph_h-2_acsrx2_acsr2_acsr_AC nconds=3 nphases=2 units=m
~ x=[-0.6096,0.6096,0.1524]
~ h=[9.7536,9.7536,8.2296]
new LineSpacing.3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-2_acsrxx1/0_tpx_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x2_acsrx1/0_3w_cs_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-4_wpalxx2_wpal_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x2_acsrx4_tpx_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3ph-69kv_397_treewire_ABC nconds=4 nphases=3 units=m
~ x=[0.6096,-0.6096,0.6096,0.1524]
~ h=[12.1900,13.7200,15.2400,17.0700]
new LineSpacing.1ph-x2_acsrx4_acsr_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-4_wpalxx4_acsr_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-2_wpalxx2_wpal_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-4_acsrxx2_acsr_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-4_acsrxx2_acsr_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x4_acsrx4_acsr_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x4_acsrx4_acsr_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-xx2_acsr4_dpx_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x2_acsrx2_acsr_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x2_acsrx2_acsr_B nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-x2_acsrx2_acsr_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-4_acsrxx4_wpal_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx4_acsr2_acsr_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-4_wpalxx1/0_tpx_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-xx2_acsr1/0_tpx_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-xx4_acsr4_wpal_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx4_acsr4_wpal_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-2/0_acsrxx2_acsr_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx2/0_acsr1/0_tpx_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-xx2_acsr2_acsr_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-xx2_acsr2_acsr_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-4_wpalxx4_wpal_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.1ph-4_wpalxx4_wpal_C nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]
new LineSpacing.3ph_h-4_acsr4_acsr4_acsr4_tpx_ABC nconds=4 nphases=3 units=m
~ x=[-0.6096,0.1524,0.6096,0.1524]
~ h=[9.7536,10.3632,9.7536,8.2296]
new LineSpacing.1ph-4_acsrxx1/0_3w_cs_A nconds=2 nphases=1 units=m
~ x=[-0.1524,0.1524]
~ h=[10.5156,8.2296]

new Linecode.cap_1c_PUZ nphases=1 units=mi rmatrix=[1.00000 ] xmatrix=[1.00000 ] cmatrix=[0.00000 ]
new Linecode.cap_3b_PUZ nphases=1 units=mi rmatrix=[1.00000 ] xmatrix=[1.00000 ] cmatrix=[0.00000 ]
new Linecode.cap_1b_PUZ nphases=1 units=mi rmatrix=[1.00000 ] xmatrix=[1.00000 ] cmatrix=[0.00000 ]
new Linecode.cap_3a_PUZ nphases=1 units=mi rmatrix=[1.00000 ] xmatrix=[1.00000 ] cmatrix=[0.00000 ]
new Linecode.cap_1a_PUZ nphases=1 units=mi rmatrix=[1.00000 ] xmatrix=[1.00000 ] cmatrix=[0.00000 ]
new Linecode.cap_2a_PUZ nphases=1 units=mi rmatrix=[1.00000 ] xmatrix=[1.00000 ] cmatrix=[0.00000 ]
new Linecode.cap_3c_PUZ nphases=1 units=mi rmatrix=[1.00000 ] xmatrix=[1.00000 ] cmatrix=[0.00000 ]
new Linecode.4/0triplex nphases=2 units=mi rmatrix=[2.16454 | 0.623542 2.16454 ] xmatrix=[0.880800 | 0.673688 0.880800 ] cmatrix=[15.8400 | -12.6720 15.8400 ]
new Linecode.cap_2c_PUZ nphases=1 units=mi rmatrix=[1.00000 ] xmatrix=[1.00000 ] cmatrix=[0.00000 ]
new Linecode.750_triplex nphases=2 units=mi rmatrix=[0.262666 | 0.123666 0.262666 ] xmatrix=[0.146913 | 0.0353481 0.146913 ] cmatrix=[15.8400 | -12.6720 15.8400 ]
new Linecode.cap_2b_PUZ nphases=1 units=mi rmatrix=[1.00000 ] xmatrix=[1.00000 ] cmatrix=[0.00000 ]

new Xfmrcode.ct100 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=1.360000 %imag=0.500 %noloadloss=0.200
~ wdg=1 conn=w kv=7.200 kva=100.0 %r=0.600000
~ wdg=2 conn=w kv=0.120 kva=100.0 %r=1.200000
~ wdg=3 conn=w kv=0.120 kva=100.0 %r=1.200000
new Xfmrcode.ct250 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=1.360000 %imag=0.500 %noloadloss=0.200
~ wdg=1 conn=w kv=7.200 kva=250.0 %r=0.600000
~ wdg=2 conn=w kv=0.120 kva=250.0 %r=1.200000
~ wdg=3 conn=w kv=0.120 kva=250.0 %r=1.200000
new Xfmrcode.cimxfmrcode_feeder_reg1c windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=27500.0 %r=0.000500
~ wdg=2 conn=w kv=7.200 kva=27500.0 %r=0.000500
new Xfmrcode.cimxfmrcode_feeder_reg1b windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=27500.0 %r=0.000500
~ wdg=2 conn=w kv=7.200 kva=27500.0 %r=0.000500
new Xfmrcode.cimxfmrcode_feeder_reg1a windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=27500.0 %r=0.000500
~ wdg=2 conn=w kv=7.200 kva=27500.0 %r=0.000500
new Xfmrcode.cimxfmrcode_feeder_reg3c windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=27500.0 %r=0.000500
~ wdg=2 conn=w kv=7.200 kva=27500.0 %r=0.000500
new Xfmrcode.cimxfmrcode_feeder_reg3b windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=27500.0 %r=0.000500
~ wdg=2 conn=w kv=7.200 kva=27500.0 %r=0.000500
new Xfmrcode.cimxfmrcode_feeder_reg3a windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=27500.0 %r=0.000500
~ wdg=2 conn=w kv=7.200 kva=27500.0 %r=0.000500
new Xfmrcode.ct25 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=1.360000 %imag=0.500 %noloadloss=0.200
~ wdg=1 conn=w kv=7.200 kva=25.0 %r=0.600000
~ wdg=2 conn=w kv=0.120 kva=25.0 %r=1.200000
~ wdg=3 conn=w kv=0.120 kva=25.0 %r=1.200000
new Xfmrcode.cimxfmrcode_vreg2_b windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=10000.0 %r=0.005000
~ wdg=2 conn=w kv=7.200 kva=10000.0 %r=0.005000
new Xfmrcode.cimxfmrcode_vreg3_a windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=10000.0 %r=0.005000
~ wdg=2 conn=w kv=7.200 kva=10000.0 %r=0.005000
new Xfmrcode.cimxfmrcode_vreg2_a windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=10000.0 %r=0.005000
~ wdg=2 conn=w kv=7.200 kva=10000.0 %r=0.005000
new Xfmrcode.cimxfmrcode_vreg4_c windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=10000.0 %r=0.005000
~ wdg=2 conn=w kv=7.200 kva=10000.0 %r=0.005000
new Xfmrcode.ct75 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=1.360000 %imag=0.500 %noloadloss=0.200
~ wdg=1 conn=w kv=7.200 kva=75.0 %r=0.600000
~ wdg=2 conn=w kv=0.120 kva=75.0 %r=1.200000
~ wdg=3 conn=w kv=0.120 kva=75.0 %r=1.200000
new Xfmrcode.cimxfmrcode_vreg3_c windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=10000.0 %r=0.005000
~ wdg=2 conn=w kv=7.200 kva=10000.0 %r=0.005000
new Xfmrcode.cimxfmrcode_vreg4_b windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=10000.0 %r=0.005000
~ wdg=2 conn=w kv=7.200 kva=10000.0 %r=0.005000
new Xfmrcode.ct50 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=1.360000 %imag=0.500 %noloadloss=0.200
~ wdg=1 conn=w kv=7.200 kva=50.0 %r=0.600000
~ wdg=2 conn=w kv=0.120 kva=50.0 %r=1.200000
~ wdg=3 conn=w kv=0.120 kva=50.0 %r=1.200000
new Xfmrcode.cimxfmrcode_vreg2_c windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=10000.0 %r=0.005000
~ wdg=2 conn=w kv=7.200 kva=10000.0 %r=0.005000
new Xfmrcode.cimxfmrcode_vreg3_b windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=10000.0 %r=0.005000
~ wdg=2 conn=w kv=7.200 kva=10000.0 %r=0.005000
new Xfmrcode.cimxfmrcode_vreg4_a windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=10000.0 %r=0.005000
~ wdg=2 conn=w kv=7.200 kva=10000.0 %r=0.005000
new Xfmrcode.ct5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=1.360000 %imag=0.500 %noloadloss=0.200
~ wdg=1 conn=w kv=7.200 kva=5.0 %r=0.600000
~ wdg=2 conn=w kv=0.120 kva=5.0 %r=1.200000
~ wdg=3 conn=w kv=0.120 kva=5.0 %r=1.200000
new Xfmrcode.cimxfmrcode_feeder_reg2c windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=27500.0 %r=0.000500
~ wdg=2 conn=w kv=7.200 kva=27500.0 %r=0.000500
new Xfmrcode.cimxfmrcode_feeder_reg2b windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=27500.0 %r=0.000500
~ wdg=2 conn=w kv=7.200 kva=27500.0 %r=0.000500
new Xfmrcode.cimxfmrcode_feeder_reg2a windings=2 phases=1 xhl=0.100000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=7.200 kva=27500.0 %r=0.000500
~ wdg=2 conn=w kv=7.200 kva=27500.0 %r=0.000500
new Xfmrcode.ct15 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=1.360000 %imag=0.500 %noloadloss=0.200
~ wdg=1 conn=w kv=7.200 kva=15.0 %r=0.600000
~ wdg=2 conn=w kv=0.120 kva=15.0 %r=1.200000
~ wdg=3 conn=w kv=0.120 kva=15.0 %r=1.200000
new Xfmrcode.ct37 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=1.360000 %imag=0.500 %noloadloss=0.200
~ wdg=1 conn=w kv=7.200 kva=37.5 %r=0.600000
~ wdg=2 conn=w kv=0.120 kva=37.5 %r=1.200000
~ wdg=3 conn=w kv=0.120 kva=37.5 %r=1.200000
new Xfmrcode.ct10 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=1.360000 %imag=0.500 %noloadloss=0.200
~ wdg=1 conn=w kv=7.200 kva=10.0 %r=0.600000
~ wdg=2 conn=w kv=0.120 kva=10.0 %r=1.200000
~ wdg=3 conn=w kv=0.120 kva=10.0 %r=1.200000

new PVSystem.pv_6 phases=2 bus1=sx2000404a.1.2 conn=w kva=12.140 kv=0.208 pmpp=9.710 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_8 phases=2 bus1=sx2000405a.1.2 conn=w kva=18.660 kv=0.208 pmpp=14.930 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_2 phases=2 bus1=sx2000402a.1.2 conn=w kva=14.060 kv=0.208 pmpp=11.250 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_4 phases=2 bus1=sx2000403a.2.1 conn=w kva=15.700 kv=0.208 pmpp=12.560 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1043 phases=2 bus1=sx2804272b.1.2 conn=w kva=7.300 kv=0.208 pmpp=5.840 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_156 phases=2 bus1=sx2001309a.1.2 conn=w kva=10.310 kv=0.208 pmpp=8.250 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1163 phases=2 bus1=sx2879078a.1.2 conn=w kva=6.700 kv=0.208 pmpp=5.320 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1041 phases=2 bus1=sx2803199b.1.2 conn=w kva=24.300 kv=0.208 pmpp=19.450 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_158 phases=2 bus1=sx2001310a.2.1 conn=w kva=22.680 kv=0.208 pmpp=18.150 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1161 phases=2 bus1=sx2730149c.1.2 conn=w kva=7.700 kv=0.208 pmpp=6.100 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_50 phases=2 bus1=sx2000712b.2.1 conn=w kva=14.000 kv=0.208 pmpp=11.200 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_52 phases=2 bus1=sx2000713b.1.2 conn=w kva=15.970 kv=0.208 pmpp=12.780 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_54 phases=2 bus1=sx2000714b.2.1 conn=w kva=11.320 kv=0.208 pmpp=9.050 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1049 phases=2 bus1=sx2814529c.1.2 conn=w kva=25.400 kv=0.208 pmpp=20.340 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_150 phases=2 bus1=sx2001306a.2.1 conn=w kva=11.840 kv=0.208 pmpp=9.470 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1169 phases=2 bus1=sx2673317a.1.2 conn=w kva=6.700 kv=0.208 pmpp=5.320 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_56 phases=2 bus1=sx2000715b.2.1 conn=w kva=14.060 kv=0.208 pmpp=11.250 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1047 phases=2 bus1=sx3104155c.2.1 conn=w kva=12.700 kv=0.208 pmpp=10.170 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_152 phases=2 bus1=sx2001307a.1.2 conn=w kva=17.480 kv=0.208 pmpp=13.990 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1167 phases=2 bus1=sx2897792a.2.1 conn=w kva=6.700 kv=0.208 pmpp=5.320 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_58 phases=2 bus1=sx2000902c.1.2 conn=w kva=14.060 kv=0.208 pmpp=11.250 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1045 phases=2 bus1=sx3216347c.1.2 conn=w kva=7.600 kv=0.208 pmpp=6.100 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_154 phases=2 bus1=sx2001308a.1.2 conn=w kva=18.300 kv=0.208 pmpp=14.650 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1165 phases=2 bus1=sx3197637c.1.2 conn=w kva=5.100 kv=0.208 pmpp=4.070 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1153 phases=2 bus1=sx2748143a.1.2 conn=w kva=11.100 kv=0.208 pmpp=8.870 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1031 phases=2 bus1=sx3178981b.2.1 conn=w kva=12.100 kv=0.208 pmpp=9.730 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_166 phases=2 bus1=sx2001314a.2.1 conn=w kva=26.810 kv=0.208 pmpp=21.450 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1151 phases=2 bus1=sx3101194c.2.1 conn=w kva=38.100 kv=0.208 pmpp=30.520 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_168 phases=2 bus1=sx2001315a.2.1 conn=w kva=24.910 kv=0.208 pmpp=19.930 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_40 phases=2 bus1=sx2000707b.2.1 conn=w kva=12.370 kv=0.208 pmpp=9.900 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_42 phases=2 bus1=sx2000708b.2.1 conn=w kva=15.270 kv=0.208 pmpp=12.220 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_44 phases=2 bus1=sx2000709b.1.2 conn=w kva=10.900 kv=0.208 pmpp=8.710 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1039 phases=2 bus1=sx2766721a.2.1 conn=w kva=11.100 kv=0.208 pmpp=8.870 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1159 phases=2 bus1=sx3104144a.1.2 conn=w kva=4.400 kv=0.208 pmpp=3.550 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_46 phases=2 bus1=sx2000710b.1.2 conn=w kva=13.070 kv=0.208 pmpp=10.450 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1037 phases=2 bus1=sx2729428a.1.2 conn=w kva=6.700 kv=0.208 pmpp=5.320 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_160 phases=2 bus1=sx2001311a.1.2 conn=w kva=20.060 kv=0.208 pmpp=16.040 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1157 phases=2 bus1=sx2710521a.2.1 conn=w kva=11.100 kv=0.208 pmpp=8.870 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_48 phases=2 bus1=sx2000711b.2.1 conn=w kva=8.800 kv=0.208 pmpp=7.040 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1035 phases=2 bus1=sx2935551c.2.1 conn=w kva=7.600 kv=0.208 pmpp=6.100 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_162 phases=2 bus1=sx2001312a.2.1 conn=w kva=18.170 kv=0.208 pmpp=14.540 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1155 phases=2 bus1=sx3252336b.2.1 conn=w kva=18.300 kv=0.208 pmpp=14.590 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1033 phases=2 bus1=sx2710510c.2.1 conn=w kva=5.100 kv=0.208 pmpp=4.070 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_164 phases=2 bus1=sx2001313a.2.1 conn=w kva=27.960 kv=0.208 pmpp=22.370 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1019 phases=2 bus1=sx2841636b.1.2 conn=w kva=7.300 kv=0.208 pmpp=5.840 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1021 phases=2 bus1=sx2955005b.1.2 conn=w kva=7.300 kv=0.208 pmpp=5.840 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_134 phases=2 bus1=sx2001212c.2.1 conn=w kva=22.350 kv=0.208 pmpp=17.880 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1141 phases=2 bus1=sx2766750c.1.2 conn=w kva=19.100 kv=0.208 pmpp=15.260 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_136 phases=2 bus1=sx2001213c.1.2 conn=w kva=22.600 kv=0.208 pmpp=18.080 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_138 phases=2 bus1=sx2001214c.1.2 conn=w kva=21.100 kv=0.208 pmpp=16.870 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_30 phases=2 bus1=sx2000702b.2.1 conn=w kva=13.160 kv=0.208 pmpp=10.520 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1029 phases=2 bus1=sx2804252a.2.1 conn=w kva=11.100 kv=0.208 pmpp=8.870 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1149 phases=2 bus1=sx2992657a.1.2 conn=w kva=11.100 kv=0.208 pmpp=8.870 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_32 phases=2 bus1=sx2000703b.1.2 conn=w kva=11.920 kv=0.208 pmpp=9.540 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1027 phases=2 bus1=sx2674051a.1.2 conn=w kva=6.600 kv=0.208 pmpp=5.320 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1147 phases=2 bus1=sx2822867b.2.1 conn=w kva=7.300 kv=0.208 pmpp=5.840 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_34 phases=2 bus1=sx2000704b.1.2 conn=w kva=12.780 kv=0.208 pmpp=10.220 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1025 phases=2 bus1=sx3048965b.2.1 conn=w kva=18.200 kv=0.208 pmpp=14.590 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_130 phases=2 bus1=sx2001210c.2.1 conn=w kva=16.800 kv=0.208 pmpp=13.440 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1145 phases=2 bus1=sx3235243c.1.2 conn=w kva=12.700 kv=0.208 pmpp=10.170 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_36 phases=2 bus1=sx2000705b.2.1 conn=w kva=12.090 kv=0.208 pmpp=9.670 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1023 phases=2 bus1=sx3254214b.2.1 conn=w kva=12.200 kv=0.208 pmpp=9.730 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_132 phases=2 bus1=sx2001211c.1.2 conn=w kva=29.270 kv=0.208 pmpp=23.420 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1143 phases=2 bus1=sx2973148a.2.1 conn=w kva=11.100 kv=0.208 pmpp=8.870 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_38 phases=2 bus1=sx2000706b.1.2 conn=w kva=14.730 kv=0.208 pmpp=11.790 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_18 phases=2 bus1=sx2000410a.1.2 conn=w kva=18.120 kv=0.208 pmpp=14.490 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1009 phases=2 bus1=sx2691946b.2.1 conn=w kva=7.300 kv=0.208 pmpp=5.850 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1129 phases=2 bus1=sx3104134c.2.1 conn=w kva=12.700 kv=0.208 pmpp=10.170 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1131 phases=2 bus1=sx2955077c.2.1 conn=w kva=12.700 kv=0.208 pmpp=10.170 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1097 phases=2 bus1=sx3067478a.1.2 conn=w kva=16.700 kv=0.208 pmpp=13.300 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_144 phases=2 bus1=sx2001303a.1.2 conn=w kva=16.150 kv=0.208 pmpp=12.910 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1095 phases=2 bus1=sx2767409b.2.1 conn=w kva=12.100 kv=0.208 pmpp=9.730 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_146 phases=2 bus1=sx2001304a.1.2 conn=w kva=12.030 kv=0.208 pmpp=9.620 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1093 phases=2 bus1=sx2936279c.2.1 conn=w kva=12.700 kv=0.208 pmpp=10.170 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_148 phases=2 bus1=sx2001305a.1.2 conn=w kva=13.570 kv=0.208 pmpp=10.860 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_20 phases=2 bus1=sx2000411a.2.1 conn=w kva=12.480 kv=0.208 pmpp=9.980 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1091 phases=2 bus1=sx3254231a.2.1 conn=w kva=4.500 kv=0.208 pmpp=3.550 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1139 phases=2 bus1=sx3011293c.1.2 conn=w kva=25.400 kv=0.208 pmpp=20.340 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_22 phases=2 bus1=sx2000412a.1.2 conn=w kva=24.520 kv=0.208 pmpp=19.620 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1017 phases=2 bus1=sx2861197c.2.1 conn=w kva=7.600 kv=0.208 pmpp=6.100 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1137 phases=2 bus1=sx2841616a.2.1 conn=w kva=11.100 kv=0.208 pmpp=8.870 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_24 phases=2 bus1=sx2000413a.1.2 conn=w kva=13.290 kv=0.208 pmpp=10.630 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1015 phases=2 bus1=sx3085410b.1.2 conn=w kva=7.300 kv=0.208 pmpp=5.840 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1135 phases=2 bus1=sx2804283a.2.1 conn=w kva=11.100 kv=0.208 pmpp=8.870 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_26 phases=2 bus1=sx2000414a.2.1 conn=w kva=13.240 kv=0.208 pmpp=10.590 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1013 phases=2 bus1=sx2710543c.2.1 conn=w kva=12.700 kv=0.208 pmpp=10.170 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_140 phases=2 bus1=sx2001215c.2.1 conn=w kva=26.730 kv=0.208 pmpp=21.390 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1133 phases=2 bus1=sx2954350c.1.2 conn=w kva=7.600 kv=0.208 pmpp=6.100 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_28 phases=2 bus1=sx2000415a.2.1 conn=w kva=13.460 kv=0.208 pmpp=10.770 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1011 phases=2 bus1=sx3010565c.1.2 conn=w kva=5.100 kv=0.208 pmpp=4.070 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1099 phases=2 bus1=sx2691945c.1.2 conn=w kva=12.700 kv=0.208 pmpp=10.170 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_142 phases=2 bus1=sx2001302a.2.1 conn=w kva=11.020 kv=0.208 pmpp=8.820 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1119 phases=2 bus1=sx2786274c.2.1 conn=w kva=12.700 kv=0.208 pmpp=10.170 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_108 phases=2 bus1=sx2001013b.1.2 conn=w kva=21.960 kv=0.208 pmpp=17.570 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1087 phases=2 bus1=sx3160106a.2.1 conn=w kva=11.100 kv=0.208 pmpp=8.870 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_112 phases=2 bus1=sx2001015b.1.2 conn=w kva=30.260 kv=0.208 pmpp=24.220 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_90 phases=2 bus1=sx2001004b.2.1 conn=w kva=12.140 kv=0.208 pmpp=9.710 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1085 phases=2 bus1=sx2897772a.2.1 conn=w kva=6.600 kv=0.208 pmpp=5.320 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_114 phases=2 bus1=sx2001202c.1.2 conn=w kva=15.530 kv=0.208 pmpp=12.430 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_92 phases=2 bus1=sx2001005b.2.1 conn=w kva=13.850 kv=0.208 pmpp=11.080 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1083 phases=2 bus1=sx3179650b.2.1 conn=w kva=7.300 kv=0.208 pmpp=5.840 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_116 phases=2 bus1=sx2001203c.1.2 conn=w kva=20.030 kv=0.208 pmpp=16.020 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_94 phases=2 bus1=sx2001006b.2.1 conn=w kva=12.190 kv=0.208 pmpp=9.760 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pvfarm1 phases=3 bus1=m1047pv-3.1.2.3 conn=w kva=1500.000 kv=12.470 pmpp=1000.000 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1081 phases=2 bus1=sx2897767c.1.2 conn=w kva=12.700 kv=0.208 pmpp=10.170 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_118 phases=2 bus1=sx2001204c.1.2 conn=w kva=16.180 kv=0.208 pmpp=12.950 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_96 phases=2 bus1=sx2001007b.1.2 conn=w kva=11.710 kv=0.208 pmpp=9.360 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1007 phases=2 bus1=sx3104126c.2.1 conn=w kva=5.100 kv=0.208 pmpp=4.070 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_10 phases=2 bus1=sx2000406a.1.2 conn=w kva=15.740 kv=0.208 pmpp=12.600 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1127 phases=2 bus1=sx2936214a.1.2 conn=w kva=11.100 kv=0.208 pmpp=8.870 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_98 phases=2 bus1=sx2001008b.2.1 conn=w kva=15.900 kv=0.208 pmpp=12.720 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1005 phases=2 bus1=sx3045895c.1.2 conn=w kva=12.700 kv=0.208 pmpp=10.170 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1125 phases=2 bus1=sx3160862c.2.1 conn=w kva=7.600 kv=0.208 pmpp=6.100 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_12 phases=2 bus1=sx2000407a.1.2 conn=w kva=14.900 kv=0.208 pmpp=11.920 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1003 phases=2 bus1=sx2673331b.1.2 conn=w kva=24.300 kv=0.208 pmpp=19.450 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1123 phases=2 bus1=sx2805036b.1.2 conn=w kva=4.800 kv=0.208 pmpp=3.890 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_14 phases=2 bus1=sx2000408a.1.2 conn=w kva=15.550 kv=0.208 pmpp=12.440 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1001 phases=2 bus1=sx3216348a.2.1 conn=w kva=6.600 kv=0.208 pmpp=5.320 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1089 phases=2 bus1=sx3143999a.1.2 conn=w kva=11.100 kv=0.208 pmpp=8.870 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_110 phases=2 bus1=sx2001014b.1.2 conn=w kva=35.410 kv=0.208 pmpp=28.330 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1121 phases=2 bus1=sx3217064b.2.1 conn=w kva=12.200 kv=0.208 pmpp=9.730 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_16 phases=2 bus1=sx2000409a.1.2 conn=w kva=16.230 kv=0.208 pmpp=12.980 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1109 phases=2 bus1=sx3178997c.1.2 conn=w kva=7.700 kv=0.208 pmpp=6.100 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1107 phases=2 bus1=sx3082992a.2.1 conn=w kva=6.700 kv=0.208 pmpp=5.320 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_80 phases=2 bus1=sx2000913c.1.2 conn=w kva=14.060 kv=0.208 pmpp=11.250 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1075 phases=2 bus1=sx2673319c.1.2 conn=w kva=7.600 kv=0.208 pmpp=6.100 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_122 phases=2 bus1=sx2001206c.2.1 conn=w kva=13.170 kv=0.208 pmpp=10.530 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_82 phases=2 bus1=sx2000914c.2.1 conn=w kva=14.060 kv=0.208 pmpp=11.250 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1073 phases=2 bus1=sx3197641a.2.1 conn=w kva=6.700 kv=0.208 pmpp=5.320 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_124 phases=2 bus1=sx2001207c.2.1 conn=w kva=11.060 kv=0.208 pmpp=8.850 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_84 phases=2 bus1=sx2000915c.2.1 conn=w kva=14.060 kv=0.208 pmpp=11.250 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1071 phases=2 bus1=sx2841627a.2.1 conn=w kva=6.700 kv=0.208 pmpp=5.320 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_126 phases=2 bus1=sx2001208c.1.2 conn=w kva=14.850 kv=0.208 pmpp=11.890 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_86 phases=2 bus1=sx2001002b.1.2 conn=w kva=14.060 kv=0.208 pmpp=11.250 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_128 phases=2 bus1=sx2001209c.2.1 conn=w kva=17.410 kv=0.208 pmpp=13.930 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1117 phases=2 bus1=sx2897768c.1.2 conn=w kva=12.800 kv=0.208 pmpp=10.170 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_88 phases=2 bus1=sx2001003b.2.1 conn=w kva=15.700 kv=0.208 pmpp=12.560 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1115 phases=2 bus1=sx3728043a.1.2 conn=w kva=16.700 kv=0.208 pmpp=13.300 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1113 phases=2 bus1=sx3215203a.1.2 conn=w kva=22.100 kv=0.208 pmpp=17.740 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1079 phases=2 bus1=sx2891575c.1.2 conn=w kva=7.600 kv=0.208 pmpp=6.100 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1111 phases=2 bus1=sx3233412a.1.2 conn=w kva=22.200 kv=0.208 pmpp=17.740 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1077 phases=2 bus1=sx2991943c.1.2 conn=w kva=12.800 kv=0.208 pmpp=10.170 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_120 phases=2 bus1=sx2001205c.1.2 conn=w kva=10.700 kv=0.208 pmpp=8.560 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1065 phases=2 bus1=sx2785523c.1.2 conn=w kva=7.700 kv=0.208 pmpp=6.100 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1063 phases=2 bus1=sx2814529a.2.1 conn=w kva=22.100 kv=0.208 pmpp=17.740 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1183 phases=2 bus1=sx2990098a.2.1 conn=w kva=22.170 kv=0.208 pmpp=17.740 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_70 phases=2 bus1=sx2000908c.2.1 conn=w kva=14.060 kv=0.208 pmpp=11.250 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1061 phases=2 bus1=sx2992556a.2.1 conn=w kva=7.600 kv=0.208 pmpp=6.100 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1181 phases=2 bus1=sx2879076c.1.2 conn=w kva=5.100 kv=0.208 pmpp=4.070 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_72 phases=2 bus1=sx2000909c.1.2 conn=w kva=14.060 kv=0.208 pmpp=11.250 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_74 phases=2 bus1=sx2000910c.2.1 conn=w kva=14.060 kv=0.208 pmpp=11.250 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_170 phases=2 bus1=sx2001400c.2.1 conn=w kva=50.650 kv=0.208 pmpp=40.520 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1105 phases=2 bus1=sx2785513a.2.1 conn=w kva=11.000 kv=0.208 pmpp=8.870 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_76 phases=2 bus1=sx2000911c.1.2 conn=w kva=14.060 kv=0.208 pmpp=11.250 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1103 phases=2 bus1=sx2785538a.1.2 conn=w kva=11.100 kv=0.208 pmpp=8.870 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_78 phases=2 bus1=sx2000912c.2.1 conn=w kva=14.060 kv=0.208 pmpp=11.250 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1069 phases=2 bus1=sx3216368c.1.2 conn=w kva=7.700 kv=0.208 pmpp=6.100 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1101 phases=2 bus1=sx3104132a.2.1 conn=w kva=6.600 kv=0.208 pmpp=5.320 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1067 phases=2 bus1=sx2841638c.1.2 conn=w kva=7.600 kv=0.208 pmpp=6.100 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1175 phases=2 bus1=sx2691951c.1.2 conn=w kva=12.700 kv=0.208 pmpp=10.170 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_100 phases=2 bus1=sx2001009b.1.2 conn=w kva=17.460 kv=0.208 pmpp=13.970 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1053 phases=2 bus1=sx2710544a.2.1 conn=w kva=6.700 kv=0.208 pmpp=5.320 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1173 phases=2 bus1=sx2897789b.1.2 conn=w kva=7.300 kv=0.208 pmpp=5.840 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_60 phases=2 bus1=sx2000903c.1.2 conn=w kva=15.700 kv=0.208 pmpp=12.560 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_102 phases=2 bus1=sx2001010b.2.1 conn=w kva=21.120 kv=0.208 pmpp=16.900 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1051 phases=2 bus1=sx3048937c.2.1 conn=w kva=7.600 kv=0.208 pmpp=6.100 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1171 phases=2 bus1=sx3198347c.2.1 conn=w kva=7.600 kv=0.208 pmpp=6.100 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_62 phases=2 bus1=sx2000904c.2.1 conn=w kva=12.140 kv=0.208 pmpp=9.710 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_104 phases=2 bus1=sx2001011b.1.2 conn=w kva=9.350 kv=0.208 pmpp=7.480 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_64 phases=2 bus1=sx2000905c.2.1 conn=w kva=14.060 kv=0.208 pmpp=11.250 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_106 phases=2 bus1=sx2001012b.1.2 conn=w kva=17.200 kv=0.208 pmpp=13.750 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_66 phases=2 bus1=sx2000906c.1.2 conn=w kva=14.060 kv=0.208 pmpp=11.250 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_68 phases=2 bus1=sx2000907c.2.1 conn=w kva=14.060 kv=0.208 pmpp=11.250 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1059 phases=2 bus1=sx2673318c.2.1 conn=w kva=12.700 kv=0.208 pmpp=10.170 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1179 phases=2 bus1=sx3215203c.1.2 conn=w kva=25.500 kv=0.208 pmpp=20.340 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1057 phases=2 bus1=sx3160113b.1.2 conn=w kva=12.100 kv=0.208 pmpp=9.730 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1177 phases=2 bus1=sx2673308b.2.1 conn=w kva=18.300 kv=0.208 pmpp=14.590 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00
new PVSystem.pv_1055 phases=2 bus1=sx2839305a.2.1 conn=w kva=6.700 kv=0.208 pmpp=5.330 irrad=1.000 pf=1.0000 vminpu=0.9000 LimitCurrent=yes %cutin=20.00 %cutout=20.00

new Storage.battery1 phases=3 bus1=m2001-ess1.1.2.3 conn=w kva=250.000 kwrated=250.000 kv=0.480 kwhrated=500.000 kwhstored=500.000 state=idling vminpu=0.9000 LimitCurrent=yes kw=0.00 %charge=100.00 %discharge=60.00
new Storage.battery2 phases=3 bus1=m2001-ess2.1.2.3 conn=w kva=250.000 kwrated=250.000 kv=0.480 kwhrated=500.000 kwhstored=500.000 state=idling vminpu=0.9000 LimitCurrent=yes kw=0.00 %charge=100.00 %discharge=60.00

new Generator.diesel620 phases=3 bus1=m1209-dies1.1.2.3 model=1 kv=0.48 kva=775.00 kw=0.00 kvar=0.00
new Generator.windturb-1 phases=3 bus1=m1186-wt1.1.2.3 model=1 kv=0.48 kva=75.00 kw=20.00 kvar=6.57
new Generator.microturb-1 phases=3 bus1=m2001-mt1.1.2.3 model=1 kv=0.48 kva=250.00 kw=50.00 kvar=16.43
new Generator.microturb-2 phases=3 bus1=m2001-mt2.1.2.3 model=1 kv=0.48 kva=250.00 kw=0.00 kvar=0.00
new Generator.windturb-3 phases=3 bus1=m1186-wt3.1.2.3 model=1 kv=0.48 kva=75.00 kw=20.00 kvar=6.57
new Generator.microturb-3 phases=3 bus1=m2001-mt3.1.2.3 model=1 kv=0.48 kva=250.00 kw=0.00 kvar=0.00
new Generator.steamgen1 phases=3 bus1=m1026chp-3.1.2.3 model=1 kv=12.47 kva=4000.00 kw=1000.00 kvar=-1037.59
new Generator.windturb-2 phases=3 bus1=m1186-wt2.1.2.3 model=1 kv=0.48 kva=75.00 kw=20.00 kvar=6.57
new Generator.microturb-4 phases=3 bus1=m1069-mt1.1.2.3 model=1 kv=0.48 kva=250.00 kw=100.00 kvar=32.87
new Generator.lngengine100 phases=3 bus1=m1142-lng1.1.2.3 model=1 kv=0.48 kva=125.00 kw=0.00 kvar=0.00
new Generator.diesel590 phases=3 bus1=m1089-dies1.1.2.3 model=1 kv=0.48 kva=737.00 kw=0.00 kvar=0.00
new Generator.lngengine1800 phases=3 bus1=m1089-lng1.1.2.3 model=1 kv=0.48 kva=2250.00 kw=0.00 kvar=0.00

new Load.293657b0b phases=1 bus1=sx3189189b.2 conn=w kw=1.713 kvar=0.429 numcust=1 kv=0.120 model=1
new Load.260481c0a phases=1 bus1=sx2730163c.1 conn=w kw=9.692 kvar=2.429 numcust=1 kv=0.120 model=1
new Load.260481c0b phases=1 bus1=sx2730163c.2 conn=w kw=3.478 kvar=0.872 numcust=1 kv=0.120 model=1
new Load.293657b0a phases=1 bus1=sx3189189b.1 conn=w kw=4.127 kvar=1.034 numcust=1 kv=0.120 model=1
new Load.21380528a0b phases=1 bus1=sx2973150a.2 conn=w kw=3.766 kvar=0.944 numcust=1 kv=0.120 model=1
new Load.337718a0b phases=1 bus1=sx2691947a.2 conn=w kw=2.053 kvar=0.515 numcust=1 kv=0.120 model=1
new Load.338896a0b phases=1 bus1=sx3178971a.2 conn=w kw=5.075 kvar=1.272 numcust=1 kv=0.120 model=1
new Load.338896a0a phases=1 bus1=sx3178971a.1 conn=w kw=3.245 kvar=0.813 numcust=1 kv=0.120 model=1
new Load.138466c0b phases=1 bus1=sx2973144c.2 conn=w kw=2.069 kvar=0.519 numcust=1 kv=0.120 model=1
new Load.138466c0a phases=1 bus1=sx2973144c.1 conn=w kw=8.101 kvar=2.030 numcust=1 kv=0.120 model=1
new Load.21380528a0a phases=1 bus1=sx2973150a.1 conn=w kw=1.554 kvar=0.390 numcust=1 kv=0.120 model=1
new Load.337718a0a phases=1 bus1=sx2691947a.1 conn=w kw=1.497 kvar=0.375 numcust=1 kv=0.120 model=1
new Load.227760021c0a phases=1 bus1=sx2803199c.1 conn=w kw=8.694 kvar=2.179 numcust=1 kv=0.120 model=1
new Load.260457b0a phases=1 bus1=sx3086079b.1 conn=w kw=2.900 kvar=0.727 numcust=1 kv=0.120 model=1
new Load.21389962c0a phases=1 bus1=sx2804249c.1 conn=w kw=3.972 kvar=0.995 numcust=1 kv=0.120 model=1
new Load.337673a0b phases=1 bus1=sx2841618a.2 conn=w kw=7.362 kvar=1.845 numcust=1 kv=0.120 model=1
new Load.21389962c0b phases=1 bus1=sx2804249c.2 conn=w kw=2.128 kvar=0.533 numcust=1 kv=0.120 model=1
new Load.227760021c0b phases=1 bus1=sx2803199c.2 conn=w kw=11.646 kvar=2.919 numcust=1 kv=0.120 model=1
new Load.260457b0b phases=1 bus1=sx3086079b.2 conn=w kw=3.990 kvar=1.000 numcust=1 kv=0.120 model=1
new Load.260595c0b phases=1 bus1=sx2767340c.2 conn=w kw=29.273 kvar=7.337 numcust=1 kv=0.120 model=1
new Load.227905262a0b phases=1 bus1=sx3140238a.2 conn=w kw=8.836 kvar=2.215 numcust=1 kv=0.120 model=1
new Load.227905262a0a phases=1 bus1=sx3140238a.1 conn=w kw=3.354 kvar=0.841 numcust=1 kv=0.120 model=1
new Load.321855b0b phases=1 bus1=sx2860485b.2 conn=w kw=2.802 kvar=0.702 numcust=1 kv=0.120 model=1
new Load.355591b0b phases=1 bus1=sx2822858b.2 conn=w kw=2.991 kvar=0.750 numcust=1 kv=0.120 model=1
new Load.337673a0a phases=1 bus1=sx2841618a.1 conn=w kw=1.508 kvar=0.378 numcust=1 kv=0.120 model=1
new Load.321855b0a phases=1 bus1=sx2860485b.1 conn=w kw=3.038 kvar=0.761 numcust=1 kv=0.120 model=1
new Load.355591b0a phases=1 bus1=sx2822858b.1 conn=w kw=6.739 kvar=1.689 numcust=1 kv=0.120 model=1
new Load.338977b0a phases=1 bus1=sx2916620b.1 conn=w kw=3.372 kvar=0.845 numcust=1 kv=0.120 model=1
new Load.338977b0b phases=1 bus1=sx2916620b.2 conn=w kw=3.518 kvar=0.882 numcust=1 kv=0.120 model=1
new Load.356010a0a phases=1 bus1=sx3216336a.1 conn=w kw=2.040 kvar=0.511 numcust=1 kv=0.120 model=1
new Load.356800a0b phases=1 bus1=sx3235946a.2 conn=w kw=3.363 kvar=0.843 numcust=1 kv=0.120 model=1
new Load.356800a0a phases=1 bus1=sx3235946a.1 conn=w kw=8.507 kvar=2.132 numcust=1 kv=0.120 model=1
new Load.260595c0a phases=1 bus1=sx2767340c.1 conn=w kw=1.247 kvar=0.312 numcust=1 kv=0.120 model=1
new Load.356010a0b phases=1 bus1=sx3216336a.2 conn=w kw=6.830 kvar=1.712 numcust=1 kv=0.120 model=1
new Load.247105b0a phases=1 bus1=sx2691942b.1 conn=w kw=1.848 kvar=0.463 numcust=1 kv=0.120 model=1
new Load.247105b0b phases=1 bus1=sx2691942b.2 conn=w kw=3.992 kvar=1.001 numcust=1 kv=0.120 model=1
new Load.225571845b0a phases=1 bus1=sx2948732b.1 conn=w kw=9.900 kvar=2.481 numcust=1 kv=0.120 model=1
new Load.338917a0b phases=1 bus1=sx2935555a.2 conn=w kw=1.236 kvar=0.310 numcust=1 kv=0.120 model=1
new Load.338942a0b phases=1 bus1=sx2822869a.2 conn=w kw=3.488 kvar=0.874 numcust=1 kv=0.120 model=1
new Load.225571845b0b phases=1 bus1=sx2948732b.2 conn=w kw=5.830 kvar=1.461 numcust=1 kv=0.120 model=1
new Load.338917a0a phases=1 bus1=sx2935555a.1 conn=w kw=4.084 kvar=1.023 numcust=1 kv=0.120 model=1
new Load.338942a0a phases=1 bus1=sx2822869a.1 conn=w kw=8.382 kvar=2.101 numcust=1 kv=0.120 model=1
new Load.21398563a0b phases=1 bus1=sx3254216a.2 conn=w kw=3.480 kvar=0.872 numcust=1 kv=0.120 model=1
new Load.228549643a0a phases=1 bus1=sx2916234a.1 conn=w kw=1.891 kvar=0.474 numcust=1 kv=0.120 model=1
new Load.21398563a0a phases=1 bus1=sx3254216a.1 conn=w kw=8.390 kvar=2.103 numcust=1 kv=0.120 model=1
new Load.321876a0b phases=1 bus1=sx3027132a.2 conn=w kw=2.823 kvar=0.708 numcust=1 kv=0.120 model=1
new Load.2129399c0a phases=1 bus1=sx2991921c.1 conn=w kw=5.319 kvar=1.333 numcust=1 kv=0.120 model=1
new Load.338932c0a phases=1 bus1=sx3197661c.1 conn=w kw=3.710 kvar=0.930 numcust=1 kv=0.120 model=1
new Load.321876a0a phases=1 bus1=sx3027132a.1 conn=w kw=2.497 kvar=0.626 numcust=1 kv=0.120 model=1
new Load.338932c0b phases=1 bus1=sx3197661c.2 conn=w kw=5.390 kvar=1.351 numcust=1 kv=0.120 model=1
new Load.355431c0a phases=1 bus1=sx3048222c.1 conn=w kw=12.606 kvar=3.159 numcust=1 kv=0.120 model=1
new Load.355431c0b phases=1 bus1=sx3048222c.2 conn=w kw=2.654 kvar=0.665 numcust=1 kv=0.120 model=1
new Load.391994a0b phases=1 bus1=sx3066821a.2 conn=w kw=1.173 kvar=0.294 numcust=1 kv=0.120 model=1
new Load.2129399c0b phases=1 bus1=sx2991921c.2 conn=w kw=4.851 kvar=1.216 numcust=1 kv=0.120 model=1
new Load.339006b0a phases=1 bus1=sx2916619b.1 conn=w kw=3.179 kvar=0.797 numcust=1 kv=0.120 model=1
new Load.339006b0b phases=1 bus1=sx2916619b.2 conn=w kw=6.551 kvar=1.642 numcust=1 kv=0.120 model=1
new Load.391994a0a phases=1 bus1=sx3066821a.1 conn=w kw=7.697 kvar=1.929 numcust=1 kv=0.120 model=1
new Load.323234b0a phases=1 bus1=sx2860480b.1 conn=w kw=2.122 kvar=0.532 numcust=1 kv=0.120 model=1
new Load.323234b0b phases=1 bus1=sx2860480b.2 conn=w kw=7.608 kvar=1.907 numcust=1 kv=0.120 model=1
new Load.227896008c0a phases=1 bus1=sx3177881c.1 conn=w kw=2.275 kvar=0.570 numcust=1 kv=0.120 model=1
new Load.227896008c0b phases=1 bus1=sx3177881c.2 conn=w kw=7.895 kvar=1.979 numcust=1 kv=0.120 model=1
new Load.294787a0b phases=1 bus1=sx3197647a.2 conn=w kw=2.416 kvar=0.605 numcust=1 kv=0.120 model=1
new Load.392038b0a phases=1 bus1=sx2841634b.1 conn=w kw=9.262 kvar=2.321 numcust=1 kv=0.120 model=1
new Load.337652b0b phases=1 bus1=sx2991939b.2 conn=w kw=3.647 kvar=0.914 numcust=1 kv=0.120 model=1
new Load.392038b0b phases=1 bus1=sx2841634b.2 conn=w kw=5.328 kvar=1.335 numcust=1 kv=0.120 model=1
new Load.294787a0a phases=1 bus1=sx3197647a.1 conn=w kw=1.134 kvar=0.284 numcust=1 kv=0.120 model=1
new Load.337652b0a phases=1 bus1=sx2991939b.1 conn=w kw=6.083 kvar=1.525 numcust=1 kv=0.120 model=1
new Load.227903012a0a phases=1 bus1=sx3177894a.1 conn=w kw=5.817 kvar=1.458 numcust=1 kv=0.120 model=1
new Load.260514c0a phases=1 bus1=sx2674047c.1 conn=w kw=5.026 kvar=1.260 numcust=1 kv=0.120 model=1
new Load.227903012a0b phases=1 bus1=sx3177894a.2 conn=w kw=3.053 kvar=0.765 numcust=1 kv=0.120 model=1
new Load.260514c0b phases=1 bus1=sx2674047c.2 conn=w kw=1.074 kvar=0.269 numcust=1 kv=0.120 model=1
new Load.293427c0a phases=1 bus1=sx3104157c.1 conn=w kw=6.106 kvar=1.530 numcust=1 kv=0.120 model=1
new Load.247084b0a phases=1 bus1=sx3254211b.1 conn=w kw=8.385 kvar=2.102 numcust=1 kv=0.120 model=1
new Load.247084b0b phases=1 bus1=sx3254211b.2 conn=w kw=1.345 kvar=0.337 numcust=1 kv=0.120 model=1
new Load.138716c0b phases=1 bus1=sx3254219c.2 conn=w kw=8.861 kvar=2.221 numcust=1 kv=0.120 model=1
new Load.247061a0a phases=1 bus1=sx2879054a.1 conn=w kw=5.381 kvar=1.349 numcust=1 kv=0.120 model=1
new Load.138716c0a phases=1 bus1=sx3254219c.1 conn=w kw=1.309 kvar=0.328 numcust=1 kv=0.120 model=1
new Load.247061a0b phases=1 bus1=sx2879054a.2 conn=w kw=3.489 kvar=0.874 numcust=1 kv=0.120 model=1
new Load.274988c0a phases=1 bus1=sx3085394c.1 conn=w kw=5.310 kvar=1.331 numcust=1 kv=0.120 model=1
new Load.274988c0b phases=1 bus1=sx3085394c.2 conn=w kw=3.790 kvar=0.950 numcust=1 kv=0.120 model=1
new Load.293427c0b phases=1 bus1=sx3104157c.2 conn=w kw=4.064 kvar=1.018 numcust=1 kv=0.120 model=1
new Load.2000907c0b phases=1 bus1=sx2000907c.2 conn=w kw=4.700 kvar=2.664 numcust=1 kv=0.120 model=1
new Load.138566a0b phases=1 bus1=sx2785519a.2 conn=w kw=4.562 kvar=1.143 numcust=1 kv=0.120 model=1
new Load.2000907c0a phases=1 bus1=sx2000907c.1 conn=w kw=6.546 kvar=3.710 numcust=1 kv=0.120 model=1
new Load.338944c0b phases=1 bus1=sx3197640c.2 conn=w kw=3.292 kvar=0.825 numcust=1 kv=0.120 model=1
new Load.338990b0a phases=1 bus1=sx2673331b.1 conn=w kw=2.238 kvar=0.561 numcust=1 kv=0.120 model=1
new Load.2001306a0a phases=1 bus1=sx2001306a.1 conn=w kw=5.983 kvar=3.391 numcust=1 kv=0.120 model=1
new Load.2001306a0b phases=1 bus1=sx2001306a.2 conn=w kw=3.489 kvar=1.978 numcust=1 kv=0.120 model=1
new Load.338990b0b phases=1 bus1=sx2673331b.2 conn=w kw=17.212 kvar=4.314 numcust=1 kv=0.120 model=1
new Load.356814c0b phases=1 bus1=sx2730106c.2 conn=w kw=9.459 kvar=2.371 numcust=1 kv=0.120 model=1
new Load.138566a0a phases=1 bus1=sx2785519a.1 conn=w kw=8.308 kvar=2.082 numcust=1 kv=0.120 model=1
new Load.337729b0b phases=1 bus1=sx2728247b.2 conn=w kw=8.768 kvar=2.198 numcust=1 kv=0.120 model=1
new Load.338944c0a phases=1 bus1=sx3197640c.1 conn=w kw=3.778 kvar=0.947 numcust=1 kv=0.120 model=1
new Load.356814c0a phases=1 bus1=sx2730106c.1 conn=w kw=3.711 kvar=0.930 numcust=1 kv=0.120 model=1
new Load.337729b0a phases=1 bus1=sx2728247b.1 conn=w kw=3.962 kvar=0.993 numcust=1 kv=0.120 model=1
new Load.21389307c0a phases=1 bus1=sx2692655c.1 conn=w kw=4.761 kvar=1.193 numcust=1 kv=0.120 model=1
new Load.2224386874a0b phases=1 bus1=sx3727711a.2 conn=w kw=5.162 kvar=1.294 numcust=1 kv=0.120 model=1
new Load.2224386874a0a phases=1 bus1=sx3727711a.1 conn=w kw=3.158 kvar=0.791 numcust=1 kv=0.120 model=1
new Load.226193899b0b phases=1 bus1=sx3082983b.2 conn=w kw=1.064 kvar=0.267 numcust=1 kv=0.120 model=1
new Load.226193899b0a phases=1 bus1=sx3082983b.1 conn=w kw=8.666 kvar=2.172 numcust=1 kv=0.120 model=1
new Load.21389307c0b phases=1 bus1=sx2692655c.2 conn=w kw=5.409 kvar=1.356 numcust=1 kv=0.120 model=1
new Load.21399762a0b phases=1 bus1=sx2879087a.2 conn=w kw=4.060 kvar=1.017 numcust=1 kv=0.120 model=1
new Load.2001202c0a phases=1 bus1=sx2001202c.1 conn=w kw=6.486 kvar=3.676 numcust=1 kv=0.120 model=1
new Load.157716b0b phases=1 bus1=sx3179674b.2 conn=w kw=1.551 kvar=0.389 numcust=1 kv=0.120 model=1
new Load.21399762a0a phases=1 bus1=sx2879087a.1 conn=w kw=1.260 kvar=0.316 numcust=1 kv=0.120 model=1
new Load.260630b0b phases=1 bus1=sx2973833b.2 conn=w kw=2.641 kvar=0.662 numcust=1 kv=0.120 model=1
new Load.157716b0a phases=1 bus1=sx3179674b.1 conn=w kw=8.179 kvar=2.050 numcust=1 kv=0.120 model=1
new Load.260630b0a phases=1 bus1=sx2973833b.1 conn=w kw=5.814 kvar=1.457 numcust=1 kv=0.120 model=1
new Load.226193134c0b phases=1 bus1=sx2895449c.2 conn=w kw=1.699 kvar=0.426 numcust=1 kv=0.120 model=1
new Load.2001202c0b phases=1 bus1=sx2001202c.2 conn=w kw=5.938 kvar=3.365 numcust=1 kv=0.120 model=1
new Load.21467859b0b phases=1 bus1=sx2916625b.2 conn=w kw=6.780 kvar=1.699 numcust=1 kv=0.120 model=1
new Load.21467859b0a phases=1 bus1=sx2916625b.1 conn=w kw=7.810 kvar=1.957 numcust=1 kv=0.120 model=1
new Load.226193134c0a phases=1 bus1=sx2895449c.1 conn=w kw=8.471 kvar=2.123 numcust=1 kv=0.120 model=1
new Load.338954a0b phases=1 bus1=sx2860482a.2 conn=w kw=3.112 kvar=0.780 numcust=1 kv=0.120 model=1
new Load.260503b0a phases=1 bus1=sx2917310b.1 conn=w kw=5.008 kvar=1.255 numcust=1 kv=0.120 model=1
new Load.338954a0a phases=1 bus1=sx2860482a.1 conn=w kw=5.758 kvar=1.443 numcust=1 kv=0.120 model=1
new Load.293425a0a phases=1 bus1=sx2763153a.1 conn=w kw=2.783 kvar=0.697 numcust=1 kv=0.120 model=1
new Load.293425a0b phases=1 bus1=sx2763153a.2 conn=w kw=6.087 kvar=1.526 numcust=1 kv=0.120 model=1
new Load.355600b0a phases=1 bus1=sx2691938b.1 conn=w kw=2.926 kvar=0.733 numcust=1 kv=0.120 model=1
new Load.355600b0b phases=1 bus1=sx2691938b.2 conn=w kw=6.804 kvar=1.705 numcust=1 kv=0.120 model=1
new Load.260503b0b phases=1 bus1=sx2917310b.2 conn=w kw=3.832 kvar=0.960 numcust=1 kv=0.120 model=1
new Load.21031684a0a phases=1 bus1=sx2841616a.1 conn=w kw=7.046 kvar=1.766 numcust=1 kv=0.120 model=1
new Load.355842a0a phases=1 bus1=sx2876813a.1 conn=w kw=2.863 kvar=0.718 numcust=1 kv=0.120 model=1
new Load.337626c0a phases=1 bus1=sx3216343c.1 conn=w kw=3.351 kvar=0.840 numcust=1 kv=0.120 model=1
new Load.226192954c0b phases=1 bus1=sx3157708c.2 conn=w kw=1.669 kvar=0.418 numcust=1 kv=0.120 model=1
new Load.226192954c0a phases=1 bus1=sx3157708c.1 conn=w kw=4.431 kvar=1.110 numcust=1 kv=0.120 model=1
new Load.337626c0b phases=1 bus1=sx3216343c.2 conn=w kw=9.819 kvar=2.461 numcust=1 kv=0.120 model=1
new Load.323266b0b phases=1 bus1=sx3197632b.2 conn=w kw=2.303 kvar=0.577 numcust=1 kv=0.120 model=1
new Load.356788c0b phases=1 bus1=sx3176661c.2 conn=w kw=3.188 kvar=0.799 numcust=1 kv=0.120 model=1
new Load.2001214c0a phases=1 bus1=sx2001214c.1 conn=w kw=7.385 kvar=4.185 numcust=1 kv=0.120 model=1
new Load.226191779c0b phases=1 bus1=sx2745799c.2 conn=w kw=3.643 kvar=0.913 numcust=1 kv=0.120 model=1
new Load.323266b0a phases=1 bus1=sx3197632b.1 conn=w kw=3.537 kvar=0.886 numcust=1 kv=0.120 model=1
new Load.356788c0a phases=1 bus1=sx3176661c.1 conn=w kw=3.882 kvar=0.973 numcust=1 kv=0.120 model=1
new Load.2001214c0b phases=1 bus1=sx2001214c.2 conn=w kw=9.495 kvar=5.381 numcust=1 kv=0.120 model=1
new Load.226191779c0a phases=1 bus1=sx2745799c.1 conn=w kw=6.527 kvar=1.636 numcust=1 kv=0.120 model=1
new Load.321891c0a phases=1 bus1=sx2748126c.1 conn=w kw=1.035 kvar=0.259 numcust=1 kv=0.120 model=1
new Load.321891c0b phases=1 bus1=sx2748126c.2 conn=w kw=9.135 kvar=2.289 numcust=1 kv=0.120 model=1
new Load.260494b0a phases=1 bus1=sx3068944b.1 conn=w kw=6.161 kvar=1.544 numcust=1 kv=0.120 model=1
new Load.260494b0b phases=1 bus1=sx3068944b.2 conn=w kw=8.429 kvar=2.112 numcust=1 kv=0.120 model=1
new Load.337631c0a phases=1 bus1=sx3029497c.1 conn=w kw=1.620 kvar=0.406 numcust=1 kv=0.120 model=1
new Load.21399508a0b phases=1 bus1=sx3104135a.2 conn=w kw=3.341 kvar=0.837 numcust=1 kv=0.120 model=1
new Load.293518b0b phases=1 bus1=sx2897780b.2 conn=w kw=7.877 kvar=1.974 numcust=1 kv=0.120 model=1
new Load.337631c0b phases=1 bus1=sx3029497c.2 conn=w kw=2.450 kvar=0.614 numcust=1 kv=0.120 model=1
new Load.227917133c0b phases=1 bus1=sx3047073c.2 conn=w kw=6.600 kvar=1.654 numcust=1 kv=0.120 model=1
new Load.21399508a0a phases=1 bus1=sx3104135a.1 conn=w kw=1.979 kvar=0.496 numcust=1 kv=0.120 model=1
new Load.21197413c0b phases=1 bus1=sx3141411c.2 conn=w kw=2.978 kvar=0.746 numcust=1 kv=0.120 model=1
new Load.21197413c0a phases=1 bus1=sx3141411c.1 conn=w kw=27.542 kvar=6.903 numcust=1 kv=0.120 model=1
new Load.227917133c0a phases=1 bus1=sx3047073c.1 conn=w kw=3.570 kvar=0.895 numcust=1 kv=0.120 model=1
new Load.2000704b0a phases=1 bus1=sx2000704b.1 conn=w kw=6.835 kvar=3.874 numcust=1 kv=0.120 model=1
new Load.2000704b0b phases=1 bus1=sx2000704b.2 conn=w kw=3.389 kvar=1.921 numcust=1 kv=0.120 model=1
new Load.21031684a0b phases=1 bus1=sx2841616a.2 conn=w kw=1.824 kvar=0.457 numcust=1 kv=0.120 model=1
new Load.293518b0a phases=1 bus1=sx2897780b.1 conn=w kw=1.853 kvar=0.464 numcust=1 kv=0.120 model=1
new Load.355842a0b phases=1 bus1=sx2876813a.2 conn=w kw=6.007 kvar=1.506 numcust=1 kv=0.120 model=1
new Load.251865c0b phases=1 bus1=sx3142050c.2 conn=w kw=3.698 kvar=0.927 numcust=1 kv=0.120 model=1
new Load.251865c0a phases=1 bus1=sx3142050c.1 conn=w kw=5.402 kvar=1.354 numcust=1 kv=0.120 model=1
new Load.328364c0b phases=1 bus1=sx2692633c.2 conn=w kw=3.627 kvar=0.909 numcust=1 kv=0.120 model=1
new Load.328364c0a phases=1 bus1=sx2692633c.1 conn=w kw=9.543 kvar=2.392 numcust=1 kv=0.120 model=1
new Load.2212168866c0b phases=1 bus1=sx2729206c.2 conn=w kw=8.814 kvar=2.209 numcust=1 kv=0.120 model=1
new Load.2212168866c0a phases=1 bus1=sx2729206c.1 conn=w kw=6.446 kvar=1.616 numcust=1 kv=0.120 model=1
new Load.21384215a0b phases=1 bus1=sx2841622a.2 conn=w kw=4.118 kvar=1.032 numcust=1 kv=0.120 model=1
new Load.21384215a0a phases=1 bus1=sx2841622a.1 conn=w kw=1.202 kvar=0.301 numcust=1 kv=0.120 model=1
new Load.338933b0a phases=1 bus1=sx3216345b.1 conn=w kw=7.109 kvar=1.782 numcust=1 kv=0.120 model=1
new Load.356009a0a phases=1 bus1=sx2691936a.1 conn=w kw=1.079 kvar=0.270 numcust=1 kv=0.120 model=1
new Load.338933b0b phases=1 bus1=sx3216345b.2 conn=w kw=7.481 kvar=1.875 numcust=1 kv=0.120 model=1
new Load.356009a0b phases=1 bus1=sx2691936a.2 conn=w kw=4.241 kvar=1.063 numcust=1 kv=0.120 model=1
new Load.138798b0a phases=1 bus1=sx3104859b.1 conn=w kw=4.756 kvar=1.192 numcust=1 kv=0.120 model=1
new Load.275247b0a phases=1 bus1=sx2786273b.1 conn=w kw=1.999 kvar=0.501 numcust=1 kv=0.120 model=1
new Load.275247b0b phases=1 bus1=sx2786273b.2 conn=w kw=7.731 kvar=1.938 numcust=1 kv=0.120 model=1
new Load.138798b0b phases=1 bus1=sx3104859b.2 conn=w kw=1.084 kvar=0.272 numcust=1 kv=0.120 model=1
new Load.2001302a0a phases=1 bus1=sx2001302a.1 conn=w kw=4.330 kvar=2.454 numcust=1 kv=0.120 model=1
new Load.323254b0a phases=1 bus1=sx2879068b.1 conn=w kw=6.769 kvar=1.696 numcust=1 kv=0.120 model=1
new Load.2001302a0b phases=1 bus1=sx2001302a.2 conn=w kw=4.490 kvar=2.544 numcust=1 kv=0.120 model=1
new Load.21391242b0b phases=1 bus1=sx2767409b.2 conn=w kw=2.756 kvar=0.691 numcust=1 kv=0.120 model=1
new Load.323254b0b phases=1 bus1=sx2879068b.2 conn=w kw=2.961 kvar=0.742 numcust=1 kv=0.120 model=1
new Load.138571a0a phases=1 bus1=sx2991913a.1 conn=w kw=1.552 kvar=0.389 numcust=1 kv=0.120 model=1
new Load.21391242b0a phases=1 bus1=sx2767409b.1 conn=w kw=6.974 kvar=1.748 numcust=1 kv=0.120 model=1
new Load.337643c0b phases=1 bus1=sx2897806c.2 conn=w kw=3.176 kvar=0.796 numcust=1 kv=0.120 model=1
new Load.337643c0a phases=1 bus1=sx2897806c.1 conn=w kw=2.924 kvar=0.733 numcust=1 kv=0.120 model=1
new Load.138571a0b phases=1 bus1=sx2991913a.2 conn=w kw=3.768 kvar=0.944 numcust=1 kv=0.120 model=1
new Load.2000406a0a phases=1 bus1=sx2000406a.1 conn=w kw=9.348 kvar=5.298 numcust=1 kv=0.120 model=1
new Load.2221108404c0b phases=1 bus1=sx1108404c.2 conn=w kw=17.686 kvar=4.433 numcust=1 kv=0.120 model=1
new Load.2000406a0b phases=1 bus1=sx2000406a.2 conn=w kw=3.250 kvar=1.842 numcust=1 kv=0.120 model=1
new Load.2221108404c0a phases=1 bus1=sx1108404c.1 conn=w kw=15.655 kvar=3.923 numcust=1 kv=0.120 model=1
new Load.228445756c0b phases=1 bus1=sx2972704c.2 conn=w kw=5.178 kvar=1.298 numcust=1 kv=0.120 model=1
new Load.302673a0b phases=1 bus1=sx3010569a.2 conn=w kw=5.939 kvar=1.488 numcust=1 kv=0.120 model=1
new Load.338968c0b phases=1 bus1=sx3178979c.2 conn=w kw=28.108 kvar=7.045 numcust=1 kv=0.120 model=1
new Load.228445756c0a phases=1 bus1=sx2972704c.1 conn=w kw=3.922 kvar=0.983 numcust=1 kv=0.120 model=1
new Load.302673a0a phases=1 bus1=sx3010569a.1 conn=w kw=7.361 kvar=1.845 numcust=1 kv=0.120 model=1
new Load.337705b0b phases=1 bus1=sx2785547b.2 conn=w kw=5.224 kvar=1.309 numcust=1 kv=0.120 model=1
new Load.338968c0a phases=1 bus1=sx3178979c.1 conn=w kw=27.152 kvar=6.805 numcust=1 kv=0.120 model=1
new Load.138754b0a phases=1 bus1=sx3254212b.1 conn=w kw=3.008 kvar=0.754 numcust=1 kv=0.120 model=1
new Load.21451973b0b phases=1 bus1=sx3010580b.2 conn=w kw=1.714 kvar=0.430 numcust=1 kv=0.120 model=1
new Load.337705b0a phases=1 bus1=sx2785547b.1 conn=w kw=4.506 kvar=1.129 numcust=1 kv=0.120 model=1
new Load.138754b0b phases=1 bus1=sx3254212b.2 conn=w kw=11.582 kvar=2.903 numcust=1 kv=0.120 model=1
new Load.21470326a0a phases=1 bus1=sx2766748a.1 conn=w kw=1.486 kvar=0.372 numcust=1 kv=0.120 model=1
new Load.310568a0b phases=1 bus1=sx2710517a.2 conn=w kw=4.117 kvar=1.032 numcust=1 kv=0.120 model=1
new Load.2000912c0b phases=1 bus1=sx2000912c.2 conn=w kw=4.700 kvar=2.664 numcust=1 kv=0.120 model=1
new Load.310568a0a phases=1 bus1=sx2710517a.1 conn=w kw=1.203 kvar=0.301 numcust=1 kv=0.120 model=1
new Load.2000912c0a phases=1 bus1=sx2000912c.1 conn=w kw=6.546 kvar=3.710 numcust=1 kv=0.120 model=1
new Load.21470326a0b phases=1 bus1=sx2766748a.2 conn=w kw=3.834 kvar=0.961 numcust=1 kv=0.120 model=1
new Load.247056a0b phases=1 bus1=sx2991912a.2 conn=w kw=3.021 kvar=0.757 numcust=1 kv=0.120 model=1
new Load.247056a0a phases=1 bus1=sx2991912a.1 conn=w kw=2.299 kvar=0.576 numcust=1 kv=0.120 model=1
new Load.391740b0b phases=1 bus1=sx3048200b.2 conn=w kw=1.516 kvar=0.380 numcust=1 kv=0.120 model=1
new Load.226193698c0a phases=1 bus1=sx3125349c.1 conn=w kw=4.115 kvar=1.031 numcust=1 kv=0.120 model=1
new Load.226193698c0b phases=1 bus1=sx3125349c.2 conn=w kw=6.055 kvar=1.518 numcust=1 kv=0.120 model=1
new Load.391740b0a phases=1 bus1=sx3048200b.1 conn=w kw=2.374 kvar=0.595 numcust=1 kv=0.120 model=1
new Load.138685a0b phases=1 bus1=sx3122813a.2 conn=w kw=3.023 kvar=0.758 numcust=1 kv=0.120 model=1
new Load.2001314a0a phases=1 bus1=sx2001314a.1 conn=w kw=11.495 kvar=6.515 numcust=1 kv=0.120 model=1
new Load.138685a0a phases=1 bus1=sx3122813a.1 conn=w kw=2.297 kvar=0.576 numcust=1 kv=0.120 model=1
new Load.2001314a0b phases=1 bus1=sx2001314a.2 conn=w kw=9.949 kvar=5.638 numcust=1 kv=0.120 model=1
new Load.21451973b0a phases=1 bus1=sx3010580b.1 conn=w kw=4.126 kvar=1.034 numcust=1 kv=0.120 model=1
new Load.226193422b0b phases=1 bus1=sx2726975b.2 conn=w kw=3.349 kvar=0.839 numcust=1 kv=0.120 model=1
new Load.226193422b0a phases=1 bus1=sx2726975b.1 conn=w kw=2.491 kvar=0.624 numcust=1 kv=0.120 model=1
new Load.337655c0b phases=1 bus1=sx3141396c.2 conn=w kw=1.671 kvar=0.419 numcust=1 kv=0.120 model=1
new Load.337655c0a phases=1 bus1=sx3141396c.1 conn=w kw=4.429 kvar=1.110 numcust=1 kv=0.120 model=1
new Load.138313a0b phases=1 bus1=sx3141400a.2 conn=w kw=4.247 kvar=1.064 numcust=1 kv=0.120 model=1
new Load.356793c0a phases=1 bus1=sx3179608c.1 conn=w kw=12.276 kvar=3.077 numcust=1 kv=0.120 model=1
new Load.218472a0b phases=1 bus1=sx2936270a.2 conn=w kw=4.002 kvar=1.003 numcust=1 kv=0.120 model=1
new Load.227187012b0a phases=1 bus1=sx2896685b.1 conn=w kw=2.258 kvar=0.566 numcust=1 kv=0.120 model=1
new Load.218472a0a phases=1 bus1=sx2936270a.1 conn=w kw=4.868 kvar=1.220 numcust=1 kv=0.120 model=1
new Load.227187012b0b phases=1 bus1=sx2896685b.2 conn=w kw=3.582 kvar=0.898 numcust=1 kv=0.120 model=1
new Load.225533703c0b phases=1 bus1=sx2925506c.2 conn=w kw=7.371 kvar=1.847 numcust=1 kv=0.120 model=1
new Load.323242b0a phases=1 bus1=sx3122810b.1 conn=w kw=9.136 kvar=2.290 numcust=1 kv=0.120 model=1
new Load.441311a0a phases=1 bus1=sx2766720a.1 conn=w kw=8.134 kvar=2.038 numcust=1 kv=0.120 model=1
new Load.138313a0a phases=1 bus1=sx3141400a.1 conn=w kw=3.303 kvar=0.828 numcust=1 kv=0.120 model=1
new Load.225533703c0a phases=1 bus1=sx2925506c.1 conn=w kw=2.799 kvar=0.702 numcust=1 kv=0.120 model=1
new Load.441311a0b phases=1 bus1=sx2766720a.2 conn=w kw=3.736 kvar=0.936 numcust=1 kv=0.120 model=1
new Load.323242b0b phases=1 bus1=sx3122810b.2 conn=w kw=3.594 kvar=0.901 numcust=1 kv=0.120 model=1
new Load.21384099a0a phases=1 bus1=sx3215385a.1 conn=w kw=1.948 kvar=0.488 numcust=1 kv=0.120 model=1
new Load.21384099a0b phases=1 bus1=sx3215385a.2 conn=w kw=11.352 kvar=2.845 numcust=1 kv=0.120 model=1
new Load.356793c0b phases=1 bus1=sx3179608c.2 conn=w kw=2.984 kvar=0.748 numcust=1 kv=0.120 model=1
new Load.226194093a0b phases=1 bus1=sx3157718a.2 conn=w kw=3.756 kvar=0.941 numcust=1 kv=0.120 model=1
new Load.229106135c0a phases=1 bus1=sx2991640c.1 conn=w kw=1.039 kvar=0.260 numcust=1 kv=0.120 model=1
new Load.226194093a0a phases=1 bus1=sx3157718a.1 conn=w kw=4.564 kvar=1.144 numcust=1 kv=0.120 model=1
new Load.138651c0a phases=1 bus1=sx3197628c.1 conn=w kw=3.723 kvar=0.933 numcust=1 kv=0.120 model=1
new Load.138651c0b phases=1 bus1=sx3197628c.2 conn=w kw=6.447 kvar=1.616 numcust=1 kv=0.120 model=1
new Load.226194826a0b phases=1 bus1=sx3232902a.2 conn=w kw=3.976 kvar=0.996 numcust=1 kv=0.120 model=1
new Load.226194826a0a phases=1 bus1=sx3232902a.1 conn=w kw=7.894 kvar=1.979 numcust=1 kv=0.120 model=1
new Load.2001011b0b phases=1 bus1=sx2001011b.2 conn=w kw=3.085 kvar=1.748 numcust=1 kv=0.120 model=1
new Load.2001011b0a phases=1 bus1=sx2001011b.1 conn=w kw=4.390 kvar=2.488 numcust=1 kv=0.120 model=1
new Load.226193696a0a phases=1 bus1=sx3143999a.1 conn=w kw=2.542 kvar=0.637 numcust=1 kv=0.120 model=1
new Load.226193696a0b phases=1 bus1=sx3143999a.2 conn=w kw=6.328 kvar=1.586 numcust=1 kv=0.120 model=1
new Load.225897846a0a phases=1 bus1=sx3120504a.1 conn=w kw=2.040 kvar=0.511 numcust=1 kv=0.120 model=1
new Load.225897846a0b phases=1 bus1=sx3120504a.2 conn=w kw=3.280 kvar=0.822 numcust=1 kv=0.120 model=1
new Load.21397121c0b phases=1 bus1=sx3122848c.2 conn=w kw=5.513 kvar=1.382 numcust=1 kv=0.120 model=1
new Load.21397121c0a phases=1 bus1=sx3122848c.1 conn=w kw=3.587 kvar=0.899 numcust=1 kv=0.120 model=1
new Load.337688b0a phases=1 bus1=sx3029501b.1 conn=w kw=3.853 kvar=0.966 numcust=1 kv=0.120 model=1
new Load.391752b0a phases=1 bus1=sx2804260b.1 conn=w kw=3.538 kvar=0.887 numcust=1 kv=0.120 model=1
new Load.337688b0b phases=1 bus1=sx3029501b.2 conn=w kw=1.987 kvar=0.498 numcust=1 kv=0.120 model=1
new Load.391752b0b phases=1 bus1=sx2804260b.2 conn=w kw=6.192 kvar=1.552 numcust=1 kv=0.120 model=1
new Load.21469911a0a phases=1 bus1=sx2955047a.1 conn=w kw=5.698 kvar=1.428 numcust=1 kv=0.120 model=1
new Load.21469911a0b phases=1 bus1=sx2955047a.2 conn=w kw=3.172 kvar=0.795 numcust=1 kv=0.120 model=1
new Load.338915c0a phases=1 bus1=sx2954345c.1 conn=w kw=23.314 kvar=5.843 numcust=1 kv=0.120 model=1
new Load.328365b0b phases=1 bus1=sx3179646b.2 conn=w kw=4.512 kvar=1.131 numcust=1 kv=0.120 model=1
new Load.328365b0a phases=1 bus1=sx3179646b.1 conn=w kw=10.078 kvar=2.526 numcust=1 kv=0.120 model=1
new Load.2000712b0a phases=1 bus1=sx2000712b.1 conn=w kw=6.809 kvar=3.859 numcust=1 kv=0.120 model=1
new Load.2147899c0b phases=1 bus1=sx3160793c.2 conn=w kw=5.128 kvar=1.285 numcust=1 kv=0.120 model=1
new Load.2147899c0a phases=1 bus1=sx3160793c.1 conn=w kw=3.972 kvar=0.996 numcust=1 kv=0.120 model=1
new Load.2000712b0b phases=1 bus1=sx2000712b.2 conn=w kw=4.390 kvar=2.488 numcust=1 kv=0.120 model=1
new Load.2224387074a0b phases=1 bus1=sx3728041a.2 conn=w kw=4.102 kvar=1.028 numcust=1 kv=0.120 model=1
new Load.338925a0b phases=1 bus1=sx2973153a.2 conn=w kw=4.698 kvar=1.177 numcust=1 kv=0.120 model=1
new Load.2224387074a0a phases=1 bus1=sx3728041a.1 conn=w kw=4.768 kvar=1.195 numcust=1 kv=0.120 model=1
new Load.338925a0a phases=1 bus1=sx2973153a.1 conn=w kw=3.622 kvar=0.908 numcust=1 kv=0.120 model=1
new Load.321883c0a phases=1 bus1=sx3010564c.1 conn=w kw=2.522 kvar=0.632 numcust=1 kv=0.120 model=1
new Load.338915c0b phases=1 bus1=sx2954345c.2 conn=w kw=22.786 kvar=5.711 numcust=1 kv=0.120 model=1
new Load.21396959a0b phases=1 bus1=sx3197638a.2 conn=w kw=1.253 kvar=0.314 numcust=1 kv=0.120 model=1
new Load.321847b0a phases=1 bus1=sx3160100b.1 conn=w kw=3.946 kvar=0.989 numcust=1 kv=0.120 model=1
new Load.21396959a0a phases=1 bus1=sx3197638a.1 conn=w kw=7.617 kvar=1.909 numcust=1 kv=0.120 model=1
new Load.229106135c0b phases=1 bus1=sx2991640c.2 conn=w kw=3.031 kvar=0.760 numcust=1 kv=0.120 model=1
new Load.321847b0b phases=1 bus1=sx3160100b.2 conn=w kw=1.894 kvar=0.475 numcust=1 kv=0.120 model=1
new Load.321883c0b phases=1 bus1=sx3010564c.2 conn=w kw=3.578 kvar=0.897 numcust=1 kv=0.120 model=1
new Load.21357901b0b phases=1 bus1=sx3160117b.2 conn=w kw=4.723 kvar=1.184 numcust=1 kv=0.120 model=1
new Load.339017c0a phases=1 bus1=sx2729423c.1 conn=w kw=1.454 kvar=0.364 numcust=1 kv=0.120 model=1
new Load.2224387062a0b phases=1 bus1=sx3728040a.2 conn=w kw=9.450 kvar=2.368 numcust=1 kv=0.120 model=1
new Load.302734a0b phases=1 bus1=sx2991922a.2 conn=w kw=1.718 kvar=0.431 numcust=1 kv=0.120 model=1
new Load.2224387062a0a phases=1 bus1=sx3728040a.1 conn=w kw=3.850 kvar=0.965 numcust=1 kv=0.120 model=1
new Load.337677a0a phases=1 bus1=sx2785513a.1 conn=w kw=3.839 kvar=0.962 numcust=1 kv=0.120 model=1
new Load.321859b0b phases=1 bus1=sx3254213b.2 conn=w kw=1.382 kvar=0.346 numcust=1 kv=0.120 model=1
new Load.321859b0a phases=1 bus1=sx3254213b.1 conn=w kw=8.348 kvar=2.092 numcust=1 kv=0.120 model=1
new Load.339017c0b phases=1 bus1=sx2729423c.2 conn=w kw=4.646 kvar=1.164 numcust=1 kv=0.120 model=1
new Load.337677a0b phases=1 bus1=sx2785513a.2 conn=w kw=8.031 kvar=2.013 numcust=1 kv=0.120 model=1
new Load.225918936c0a phases=1 bus1=sx2688693c.1 conn=w kw=3.432 kvar=0.860 numcust=1 kv=0.120 model=1
new Load.225918936c0b phases=1 bus1=sx2688693c.2 conn=w kw=5.668 kvar=1.421 numcust=1 kv=0.120 model=1
new Load.356804a0b phases=1 bus1=sx2823544a.2 conn=w kw=6.239 kvar=1.564 numcust=1 kv=0.120 model=1
new Load.356804a0a phases=1 bus1=sx2823544a.1 conn=w kw=2.631 kvar=0.659 numcust=1 kv=0.120 model=1
new Load.302734a0a phases=1 bus1=sx2991922a.1 conn=w kw=3.602 kvar=0.903 numcust=1 kv=0.120 model=1
new Load.21357901b0a phases=1 bus1=sx3160117b.1 conn=w kw=5.007 kvar=1.255 numcust=1 kv=0.120 model=1
new Load.225577437c0b phases=1 bus1=sx2724120c.2 conn=w kw=5.037 kvar=1.262 numcust=1 kv=0.120 model=1
new Load.354851b0b phases=1 bus1=sx2991901b.2 conn=w kw=2.619 kvar=0.656 numcust=1 kv=0.120 model=1
new Load.225577437c0a phases=1 bus1=sx2724120c.1 conn=w kw=5.133 kvar=1.286 numcust=1 kv=0.120 model=1
new Load.355607b0b phases=1 bus1=sx2991927b.2 conn=w kw=3.921 kvar=0.983 numcust=1 kv=0.120 model=1
new Load.355607b0a phases=1 bus1=sx2991927b.1 conn=w kw=8.809 kvar=2.208 numcust=1 kv=0.120 model=1
new Load.354851b0a phases=1 bus1=sx2991901b.1 conn=w kw=7.111 kvar=1.782 numcust=1 kv=0.120 model=1
new Load.225533237b0a phases=1 bus1=sx2798067b.1 conn=w kw=2.903 kvar=0.728 numcust=1 kv=0.120 model=1
new Load.2224192013a0b phases=1 bus1=sx3632979a.2 conn=w kw=2.034 kvar=0.510 numcust=1 kv=0.120 model=1
new Load.2224192013a0a phases=1 bus1=sx3632979a.1 conn=w kw=3.286 kvar=0.824 numcust=1 kv=0.120 model=1
new Load.225533237b0b phases=1 bus1=sx2798067b.2 conn=w kw=3.987 kvar=0.999 numcust=1 kv=0.120 model=1
new Load.260558c0a phases=1 bus1=sx3160861c.1 conn=w kw=1.900 kvar=0.476 numcust=1 kv=0.120 model=1
new Load.338936c0b phases=1 bus1=sx3066815c.2 conn=w kw=5.690 kvar=1.426 numcust=1 kv=0.120 model=1
new Load.260558c0b phases=1 bus1=sx3160861c.2 conn=w kw=2.170 kvar=0.544 numcust=1 kv=0.120 model=1
new Load.338936c0a phases=1 bus1=sx3066815c.1 conn=w kw=4.480 kvar=1.123 numcust=1 kv=0.120 model=1
new Load.321881a0a phases=1 bus1=sx2970811a.1 conn=w kw=1.887 kvar=0.473 numcust=1 kv=0.120 model=1
new Load.321881a0b phases=1 bus1=sx2970811a.2 conn=w kw=6.983 kvar=1.750 numcust=1 kv=0.120 model=1
new Load.302373b0a phases=1 bus1=sx2766726b.1 conn=w kw=1.151 kvar=0.289 numcust=1 kv=0.120 model=1
new Load.302514a0a phases=1 bus1=sx2973164a.1 conn=w kw=3.935 kvar=0.986 numcust=1 kv=0.120 model=1
new Load.302373b0b phases=1 bus1=sx2766726b.2 conn=w kw=4.689 kvar=1.175 numcust=1 kv=0.120 model=1
new Load.138372c0a phases=1 bus1=sx3104126c.1 conn=w kw=3.534 kvar=0.886 numcust=1 kv=0.120 model=1
new Load.323286b0b phases=1 bus1=sx2989564b.2 conn=w kw=3.379 kvar=0.847 numcust=1 kv=0.120 model=1
new Load.138372c0b phases=1 bus1=sx3104126c.2 conn=w kw=3.536 kvar=0.886 numcust=1 kv=0.120 model=1
new Load.323263a0b phases=1 bus1=sx3066812a.2 conn=w kw=3.861 kvar=0.968 numcust=1 kv=0.120 model=1
new Load.21455388c0b phases=1 bus1=sx2879089c.2 conn=w kw=3.331 kvar=0.835 numcust=1 kv=0.120 model=1
new Load.21455388c0a phases=1 bus1=sx2879089c.1 conn=w kw=14.929 kvar=3.742 numcust=1 kv=0.120 model=1
new Load.2148060c0a phases=1 bus1=sx2991940c.1 conn=w kw=2.554 kvar=0.640 numcust=1 kv=0.120 model=1
new Load.260474a0a phases=1 bus1=sx2917330a.1 conn=w kw=8.100 kvar=2.030 numcust=1 kv=0.120 model=1
new Load.323263a0a phases=1 bus1=sx3066812a.1 conn=w kw=8.009 kvar=2.007 numcust=1 kv=0.120 model=1
new Load.2148060c0b phases=1 bus1=sx2991940c.2 conn=w kw=3.546 kvar=0.889 numcust=1 kv=0.120 model=1
new Load.260474a0b phases=1 bus1=sx2917330a.2 conn=w kw=3.770 kvar=0.945 numcust=1 kv=0.120 model=1
new Load.323286b0a phases=1 bus1=sx2989564b.1 conn=w kw=2.461 kvar=0.617 numcust=1 kv=0.120 model=1
new Load.2127146b0b phases=1 bus1=sx3160864b.2 conn=w kw=3.528 kvar=0.884 numcust=1 kv=0.120 model=1
new Load.2127146b0a phases=1 bus1=sx3160864b.1 conn=w kw=2.312 kvar=0.579 numcust=1 kv=0.120 model=1
new Load.2120126a0b phases=1 bus1=sx2814529a.2 conn=w kw=13.476 kvar=3.377 numcust=1 kv=0.120 model=1
new Load.2120126a0a phases=1 bus1=sx2814529a.1 conn=w kw=4.264 kvar=1.069 numcust=1 kv=0.120 model=1
new Load.325472b0a phases=1 bus1=sx2973149b.1 conn=w kw=4.825 kvar=1.209 numcust=1 kv=0.120 model=1
new Load.21236413b0a phases=1 bus1=sx3085391b.1 conn=w kw=14.602 kvar=3.660 numcust=1 kv=0.120 model=1
new Load.325472b0b phases=1 bus1=sx2973149b.2 conn=w kw=1.015 kvar=0.254 numcust=1 kv=0.120 model=1
new Load.391739b0b phases=1 bus1=sx2954339b.2 conn=w kw=1.578 kvar=0.396 numcust=1 kv=0.120 model=1
new Load.391739b0a phases=1 bus1=sx2954339b.1 conn=w kw=8.152 kvar=2.043 numcust=1 kv=0.120 model=1
new Load.247162b0a phases=1 bus1=sx0247162b.1 conn=w kw=2.807 kvar=0.704 numcust=1 kv=0.120 model=1
new Load.247162b0b phases=1 bus1=sx0247162b.2 conn=w kw=3.033 kvar=0.760 numcust=1 kv=0.120 model=1
new Load.21236413b0b phases=1 bus1=sx3085391b.2 conn=w kw=4.848 kvar=1.215 numcust=1 kv=0.120 model=1
new Load.2221108405b0b phases=1 bus1=sx1108405b.2 conn=w kw=15.973 kvar=4.003 numcust=1 kv=0.120 model=1
new Load.302514a0b phases=1 bus1=sx2973164a.2 conn=w kw=2.615 kvar=0.655 numcust=1 kv=0.120 model=1
new Load.2221108405b0a phases=1 bus1=sx1108405b.1 conn=w kw=13.387 kvar=3.355 numcust=1 kv=0.120 model=1
new Load.138562a0a phases=1 bus1=sx2673310a.1 conn=w kw=6.826 kvar=1.711 numcust=1 kv=0.120 model=1
new Load.2147974b0b phases=1 bus1=sx2691946b.2 conn=w kw=3.685 kvar=0.924 numcust=1 kv=0.120 model=1
new Load.138562a0b phases=1 bus1=sx2673310a.2 conn=w kw=2.044 kvar=0.512 numcust=1 kv=0.120 model=1
new Load.227944551c0a phases=1 bus1=sx3234149c.1 conn=w kw=93.732 kvar=23.491 numcust=1 kv=0.120 model=1
new Load.227944551c0b phases=1 bus1=sx3234149c.2 conn=w kw=7.968 kvar=1.997 numcust=1 kv=0.120 model=1
new Load.226163467a0a phases=1 bus1=sx3120376a.1 conn=w kw=3.558 kvar=0.892 numcust=1 kv=0.120 model=1
new Load.226163467a0b phases=1 bus1=sx3120376a.2 conn=w kw=8.312 kvar=2.083 numcust=1 kv=0.120 model=1
new Load.391977a0a phases=1 bus1=sx3216350a.1 conn=w kw=8.773 kvar=2.199 numcust=1 kv=0.120 model=1
new Load.337702b0b phases=1 bus1=sx3029504b.2 conn=w kw=6.058 kvar=1.518 numcust=1 kv=0.120 model=1
new Load.391977a0b phases=1 bus1=sx3216350a.2 conn=w kw=9.677 kvar=2.425 numcust=1 kv=0.120 model=1
new Load.302400a0a phases=1 bus1=sx2991919a.1 conn=w kw=2.305 kvar=0.578 numcust=1 kv=0.120 model=1
new Load.337702b0a phases=1 bus1=sx3029504b.1 conn=w kw=3.672 kvar=0.920 numcust=1 kv=0.120 model=1
new Load.338913b0a phases=1 bus1=sx2804255b.1 conn=w kw=8.152 kvar=2.043 numcust=1 kv=0.120 model=1
new Load.338913b0b phases=1 bus1=sx2804255b.2 conn=w kw=1.578 kvar=0.395 numcust=1 kv=0.120 model=1
new Load.337668b0a phases=1 bus1=sx2935549b.1 conn=w kw=10.110 kvar=2.534 numcust=1 kv=0.120 model=1
new Load.302400a0b phases=1 bus1=sx2991919a.2 conn=w kw=3.015 kvar=0.756 numcust=1 kv=0.120 model=1
new Load.337668b0b phases=1 bus1=sx2935549b.2 conn=w kw=4.480 kvar=1.123 numcust=1 kv=0.120 model=1
new Load.338970a0b phases=1 bus1=sx3141401a.2 conn=w kw=4.062 kvar=1.018 numcust=1 kv=0.120 model=1
new Load.338970a0a phases=1 bus1=sx3141401a.1 conn=w kw=4.808 kvar=1.205 numcust=1 kv=0.120 model=1
new Load.391989a0a phases=1 bus1=sx2766747a.1 conn=w kw=1.423 kvar=0.357 numcust=1 kv=0.120 model=1
new Load.391989a0b phases=1 bus1=sx2766747a.2 conn=w kw=7.447 kvar=1.866 numcust=1 kv=0.120 model=1
new Load.247170b0b phases=1 bus1=sx2897784b.2 conn=w kw=12.275 kvar=3.076 numcust=1 kv=0.120 model=1
new Load.247170b0a phases=1 bus1=sx2897784b.1 conn=w kw=2.315 kvar=0.580 numcust=1 kv=0.120 model=1
new Load.338960c0b phases=1 bus1=sx2897767c.2 conn=w kw=5.044 kvar=1.264 numcust=1 kv=0.120 model=1
new Load.338960c0a phases=1 bus1=sx2897767c.1 conn=w kw=5.126 kvar=1.285 numcust=1 kv=0.120 model=1
new Load.2221108405a0a phases=1 bus1=sx1108405a.1 conn=w kw=10.833 kvar=2.715 numcust=1 kv=0.120 model=1
new Load.21396606c0b phases=1 bus1=sx2785525c.2 conn=w kw=7.837 kvar=1.964 numcust=1 kv=0.120 model=1
new Load.2001002b0b phases=1 bus1=sx2001002b.2 conn=w kw=4.700 kvar=2.664 numcust=1 kv=0.120 model=1
new Load.21396606c0a phases=1 bus1=sx2785525c.1 conn=w kw=2.333 kvar=0.585 numcust=1 kv=0.120 model=1
new Load.293664c0a phases=1 bus1=sx3207907c.1 conn=w kw=3.249 kvar=0.814 numcust=1 kv=0.120 model=1
new Load.2001002b0a phases=1 bus1=sx2001002b.1 conn=w kw=6.546 kvar=3.710 numcust=1 kv=0.120 model=1
new Load.293664c0b phases=1 bus1=sx3207907c.2 conn=w kw=17.091 kvar=4.283 numcust=1 kv=0.120 model=1
new Load.2221108405a0b phases=1 bus1=sx1108405a.2 conn=w kw=11.938 kvar=2.992 numcust=1 kv=0.120 model=1
new Load.2001310a0b phases=1 bus1=sx2001310a.2 conn=w kw=9.298 kvar=5.270 numcust=1 kv=0.120 model=1
new Load.2001014b0b phases=1 bus1=sx2001014b.2 conn=w kw=13.847 kvar=7.848 numcust=1 kv=0.120 model=1
new Load.138379c0b phases=1 bus1=sx2691951c.2 conn=w kw=4.636 kvar=1.162 numcust=1 kv=0.120 model=1
new Load.138379c0a phases=1 bus1=sx2691951c.1 conn=w kw=5.534 kvar=1.387 numcust=1 kv=0.120 model=1
new Load.260554c0b phases=1 bus1=sx3030200c.2 conn=w kw=3.140 kvar=0.787 numcust=1 kv=0.120 model=1
new Load.260554c0a phases=1 bus1=sx3030200c.1 conn=w kw=2.960 kvar=0.742 numcust=1 kv=0.120 model=1
new Load.337635c0a phases=1 bus1=sx2822863c.1 conn=w kw=3.721 kvar=0.933 numcust=1 kv=0.120 model=1
new Load.21386771b0b phases=1 bus1=sx2897807b.2 conn=w kw=3.431 kvar=0.860 numcust=1 kv=0.120 model=1
new Load.21386771b0a phases=1 bus1=sx2897807b.1 conn=w kw=5.409 kvar=1.356 numcust=1 kv=0.120 model=1
new Load.337635c0b phases=1 bus1=sx2822863c.2 conn=w kw=3.349 kvar=0.839 numcust=1 kv=0.120 model=1
new Load.2000708b0a phases=1 bus1=sx2000708b.1 conn=w kw=7.835 kvar=4.440 numcust=1 kv=0.120 model=1
new Load.391979c0b phases=1 bus1=sx3197642c.2 conn=w kw=1.277 kvar=0.320 numcust=1 kv=0.120 model=1
new Load.2000708b0b phases=1 bus1=sx2000708b.2 conn=w kw=4.386 kvar=2.486 numcust=1 kv=0.120 model=1
new Load.391979c0a phases=1 bus1=sx3197642c.1 conn=w kw=4.823 kvar=1.209 numcust=1 kv=0.120 model=1
new Load.2223878647b0a phases=1 bus1=sx3448661b.1 conn=w kw=1.525 kvar=0.382 numcust=1 kv=0.120 model=1
new Load.226194280b0b phases=1 bus1=sx3195318b.2 conn=w kw=3.982 kvar=0.998 numcust=1 kv=0.120 model=1
new Load.2223878647b0b phases=1 bus1=sx3448661b.2 conn=w kw=4.315 kvar=1.081 numcust=1 kv=0.120 model=1
new Load.21386976a0b phases=1 bus1=sx3141398a.2 conn=w kw=4.698 kvar=1.177 numcust=1 kv=0.120 model=1
new Load.21393570c0b phases=1 bus1=sx2674052c.2 conn=w kw=4.737 kvar=1.187 numcust=1 kv=0.120 model=1
new Load.21386976a0a phases=1 bus1=sx3141398a.1 conn=w kw=3.622 kvar=0.908 numcust=1 kv=0.120 model=1
new Load.21393570c0a phases=1 bus1=sx2674052c.1 conn=w kw=1.363 kvar=0.342 numcust=1 kv=0.120 model=1
new Load.2000904c0b phases=1 bus1=sx2000904c.2 conn=w kw=3.429 kvar=1.943 numcust=1 kv=0.120 model=1
new Load.2000904c0a phases=1 bus1=sx2000904c.1 conn=w kw=6.281 kvar=3.559 numcust=1 kv=0.120 model=1
new Load.338924c0a phases=1 bus1=sx3104123c.1 conn=w kw=22.775 kvar=5.708 numcust=1 kv=0.120 model=1
new Load.2224237653a0a phases=1 bus1=sx3649302a.1 conn=w kw=13.140 kvar=3.293 numcust=1 kv=0.120 model=1
new Load.338924c0b phases=1 bus1=sx3104123c.2 conn=w kw=23.325 kvar=5.846 numcust=1 kv=0.120 model=1
new Load.2224237653a0b phases=1 bus1=sx3649302a.2 conn=w kw=3.160 kvar=0.792 numcust=1 kv=0.120 model=1
new Load.2212168887c0b phases=1 bus1=sx2878848c.2 conn=w kw=6.728 kvar=1.686 numcust=1 kv=0.120 model=1
new Load.228057846a0b phases=1 bus1=sx3215340a.2 conn=w kw=2.696 kvar=0.676 numcust=1 kv=0.120 model=1
new Load.228057846a0a phases=1 bus1=sx3215340a.1 conn=w kw=6.174 kvar=1.547 numcust=1 kv=0.120 model=1
new Load.356062b0a phases=1 bus1=sx3122816b.1 conn=w kw=2.712 kvar=0.680 numcust=1 kv=0.120 model=1
new Load.2212168887c0a phases=1 bus1=sx2878848c.1 conn=w kw=8.532 kvar=2.138 numcust=1 kv=0.120 model=1
new Load.226191772c0b phases=1 bus1=sx3120484c.2 conn=w kw=3.062 kvar=0.767 numcust=1 kv=0.120 model=1
new Load.226193745b0b phases=1 bus1=sx2876798b.2 conn=w kw=9.482 kvar=2.377 numcust=1 kv=0.120 model=1
new Load.226308710b0a phases=1 bus1=sx2708744b.1 conn=w kw=2.138 kvar=0.536 numcust=1 kv=0.120 model=1
new Load.2001014b0a phases=1 bus1=sx2001014b.1 conn=w kw=14.480 kvar=8.206 numcust=1 kv=0.120 model=1
new Load.226193745b0a phases=1 bus1=sx2876798b.1 conn=w kw=4.248 kvar=1.065 numcust=1 kv=0.120 model=1
new Load.226308710b0b phases=1 bus1=sx2708744b.2 conn=w kw=27.042 kvar=6.777 numcust=1 kv=0.120 model=1
new Load.356062b0b phases=1 bus1=sx3122816b.2 conn=w kw=7.018 kvar=1.759 numcust=1 kv=0.120 model=1
new Load.226191772c0a phases=1 bus1=sx3120484c.1 conn=w kw=3.038 kvar=0.761 numcust=1 kv=0.120 model=1
new Load.339047a0b phases=1 bus1=sx2973148a.2 conn=w kw=3.610 kvar=0.905 numcust=1 kv=0.120 model=1
new Load.339047a0a phases=1 bus1=sx2973148a.1 conn=w kw=5.260 kvar=1.318 numcust=1 kv=0.120 model=1
new Load.302731a0b phases=1 bus1=sx3122826a.2 conn=w kw=2.082 kvar=0.522 numcust=1 kv=0.120 model=1
new Load.302731a0a phases=1 bus1=sx3122826a.1 conn=w kw=6.788 kvar=1.701 numcust=1 kv=0.120 model=1
new Load.225533675b0a phases=1 bus1=sx3225319b.1 conn=w kw=9.195 kvar=2.304 numcust=1 kv=0.120 model=1
new Load.337693b0a phases=1 bus1=sx3066813b.1 conn=w kw=3.104 kvar=0.778 numcust=1 kv=0.120 model=1
new Load.391747b0a phases=1 bus1=sx2822859b.1 conn=w kw=1.883 kvar=0.472 numcust=1 kv=0.120 model=1
new Load.337693b0b phases=1 bus1=sx3066813b.2 conn=w kw=2.736 kvar=0.686 numcust=1 kv=0.120 model=1
new Load.391747b0b phases=1 bus1=sx2822859b.2 conn=w kw=7.847 kvar=1.967 numcust=1 kv=0.120 model=1
new Load.21388572b0b phases=1 bus1=sx3235252b.2 conn=w kw=3.425 kvar=0.858 numcust=1 kv=0.120 model=1
new Load.337723a0a phases=1 bus1=sx3178978a.1 conn=w kw=3.539 kvar=0.887 numcust=1 kv=0.120 model=1
new Load.337723a0b phases=1 bus1=sx3178978a.2 conn=w kw=4.781 kvar=1.198 numcust=1 kv=0.120 model=1
new Load.21388572b0a phases=1 bus1=sx3235252b.1 conn=w kw=9.305 kvar=2.332 numcust=1 kv=0.120 model=1
new Load.260625c0b phases=1 bus1=sx3048966c.2 conn=w kw=3.338 kvar=0.837 numcust=1 kv=0.120 model=1
new Load.337619a0a phases=1 bus1=sx2990826a.1 conn=w kw=8.752 kvar=2.193 numcust=1 kv=0.120 model=1
new Load.337619a0b phases=1 bus1=sx2990826a.2 conn=w kw=3.118 kvar=0.782 numcust=1 kv=0.120 model=1
new Load.2099529c0b phases=1 bus1=sx3235268c.2 conn=w kw=6.056 kvar=1.518 numcust=1 kv=0.120 model=1
new Load.302677a0a phases=1 bus1=sx3066819a.1 conn=w kw=7.187 kvar=1.801 numcust=1 kv=0.120 model=1
new Load.337713c0a phases=1 bus1=sx2766716c.1 conn=w kw=5.265 kvar=1.320 numcust=1 kv=0.120 model=1
new Load.2099529c0a phases=1 bus1=sx3235268c.1 conn=w kw=4.114 kvar=1.031 numcust=1 kv=0.120 model=1
new Load.337713c0b phases=1 bus1=sx2766716c.2 conn=w kw=3.835 kvar=0.961 numcust=1 kv=0.120 model=1
new Load.2000411a0a phases=1 bus1=sx2000411a.1 conn=w kw=6.494 kvar=3.680 numcust=1 kv=0.120 model=1
new Load.226194419c0b phases=1 bus1=sx3214071c.2 conn=w kw=8.032 kvar=2.013 numcust=1 kv=0.120 model=1
new Load.2000411a0b phases=1 bus1=sx2000411a.2 conn=w kw=3.488 kvar=1.977 numcust=1 kv=0.120 model=1
new Load.226194419c0a phases=1 bus1=sx3214071c.1 conn=w kw=2.138 kvar=0.536 numcust=1 kv=0.120 model=1
new Load.302677a0b phases=1 bus1=sx3066819a.2 conn=w kw=1.683 kvar=0.422 numcust=1 kv=0.120 model=1
new Load.355595b0a phases=1 bus1=sx2860479b.1 conn=w kw=2.253 kvar=0.565 numcust=1 kv=0.120 model=1
new Load.355595b0b phases=1 bus1=sx2860479b.2 conn=w kw=1.637 kvar=0.410 numcust=1 kv=0.120 model=1
new Load.260625c0a phases=1 bus1=sx3048966c.1 conn=w kw=5.762 kvar=1.444 numcust=1 kv=0.120 model=1
new Load.226308731a0b phases=1 bus1=sx3214549a.2 conn=w kw=16.340 kvar=4.095 numcust=1 kv=0.120 model=1
new Load.226308731a0a phases=1 bus1=sx3214549a.1 conn=w kw=1.400 kvar=0.351 numcust=1 kv=0.120 model=1
new Load.321851b0a phases=1 bus1=sx2729434b.1 conn=w kw=3.744 kvar=0.938 numcust=1 kv=0.120 model=1
new Load.356014a0b phases=1 bus1=sx3235249a.2 conn=w kw=2.104 kvar=0.527 numcust=1 kv=0.120 model=1
new Load.321851b0b phases=1 bus1=sx2729434b.2 conn=w kw=5.096 kvar=1.277 numcust=1 kv=0.120 model=1
new Load.356014a0a phases=1 bus1=sx3235249a.1 conn=w kw=1.446 kvar=0.362 numcust=1 kv=0.120 model=1
new Load.260647a0a phases=1 bus1=sx2805034a.1 conn=w kw=2.152 kvar=0.539 numcust=1 kv=0.120 model=1
new Load.260647a0b phases=1 bus1=sx2805034a.2 conn=w kw=1.398 kvar=0.350 numcust=1 kv=0.120 model=1
new Load.323388b0b phases=1 bus1=sx3234185b.2 conn=w kw=3.730 kvar=0.935 numcust=1 kv=0.120 model=1
new Load.323388b0a phases=1 bus1=sx3234185b.1 conn=w kw=9.000 kvar=2.256 numcust=1 kv=0.120 model=1
new Load.226193078a0b phases=1 bus1=sx2764403a.2 conn=w kw=6.465 kvar=1.620 numcust=1 kv=0.120 model=1
new Load.226193078a0a phases=1 bus1=sx2764403a.1 conn=w kw=2.405 kvar=0.603 numcust=1 kv=0.120 model=1
new Load.302412a0a phases=1 bus1=sx3048210a.1 conn=w kw=9.306 kvar=2.332 numcust=1 kv=0.120 model=1
new Load.302412a0b phases=1 bus1=sx3048210a.2 conn=w kw=3.994 kvar=1.001 numcust=1 kv=0.120 model=1
new Load.2224230689c0a phases=1 bus1=sx3645811c.1 conn=w kw=2.948 kvar=0.739 numcust=1 kv=0.120 model=1
new Load.2224238167a0b phases=1 bus1=sx3649306a.2 conn=w kw=2.347 kvar=0.588 numcust=1 kv=0.120 model=1
new Load.2224230689c0b phases=1 bus1=sx3645811c.2 conn=w kw=27.572 kvar=6.910 numcust=1 kv=0.120 model=1
new Load.337660c0a phases=1 bus1=sx2897769c.1 conn=w kw=3.617 kvar=0.907 numcust=1 kv=0.120 model=1
new Load.2224238167a0a phases=1 bus1=sx3649306a.1 conn=w kw=10.953 kvar=2.745 numcust=1 kv=0.120 model=1
new Load.337660c0b phases=1 bus1=sx2897769c.2 conn=w kw=9.553 kvar=2.394 numcust=1 kv=0.120 model=1
new Load.356807a0b phases=1 bus1=sx2823545a.2 conn=w kw=7.452 kvar=1.868 numcust=1 kv=0.120 model=1
new Load.2128517c0a phases=1 bus1=sx3048890c.1 conn=w kw=2.078 kvar=0.521 numcust=1 kv=0.120 model=1
new Load.356807a0a phases=1 bus1=sx2823545a.1 conn=w kw=1.418 kvar=0.355 numcust=1 kv=0.120 model=1
new Load.391990a0a phases=1 bus1=sx2858163a.1 conn=w kw=1.029 kvar=0.258 numcust=1 kv=0.120 model=1
new Load.2128517c0b phases=1 bus1=sx3048890c.2 conn=w kw=8.092 kvar=2.028 numcust=1 kv=0.120 model=1
new Load.138380c0a phases=1 bus1=sx2879076c.1 conn=w kw=2.613 kvar=0.655 numcust=1 kv=0.120 model=1
new Load.391990a0b phases=1 bus1=sx2858163a.2 conn=w kw=4.291 kvar=1.075 numcust=1 kv=0.120 model=1
new Load.310561a0a phases=1 bus1=sx3122820a.1 conn=w kw=8.495 kvar=2.129 numcust=1 kv=0.120 model=1
new Load.339002b0a phases=1 bus1=sx2785536b.1 conn=w kw=2.873 kvar=0.720 numcust=1 kv=0.120 model=1
new Load.310561a0b phases=1 bus1=sx3122820a.2 conn=w kw=3.375 kvar=0.846 numcust=1 kv=0.120 model=1
new Load.339002b0b phases=1 bus1=sx2785536b.2 conn=w kw=2.967 kvar=0.744 numcust=1 kv=0.120 model=1
new Load.138380c0b phases=1 bus1=sx2879076c.2 conn=w kw=1.457 kvar=0.365 numcust=1 kv=0.120 model=1
new Load.228446184a0b phases=1 bus1=sx3159645a.2 conn=w kw=5.926 kvar=1.485 numcust=1 kv=0.120 model=1
new Load.293652c0b phases=1 bus1=sx3235258c.2 conn=w kw=1.561 kvar=0.391 numcust=1 kv=0.120 model=1
new Load.293652c0a phases=1 bus1=sx3235258c.1 conn=w kw=4.539 kvar=1.137 numcust=1 kv=0.120 model=1
new Load.228446184a0a phases=1 bus1=sx3159645a.1 conn=w kw=2.944 kvar=0.738 numcust=1 kv=0.120 model=1
new Load.260637c0b phases=1 bus1=sx2842384c.2 conn=w kw=2.969 kvar=0.744 numcust=1 kv=0.120 model=1
new Load.302468a0a phases=1 bus1=sx2897778a.1 conn=w kw=1.402 kvar=0.351 numcust=1 kv=0.120 model=1
new Load.2149184c0b phases=1 bus1=sx3141395c.2 conn=w kw=7.864 kvar=1.971 numcust=1 kv=0.120 model=1
new Load.260637c0a phases=1 bus1=sx2842384c.1 conn=w kw=1.101 kvar=0.276 numcust=1 kv=0.120 model=1
new Load.337659c0a phases=1 bus1=sx3066810c.1 conn=w kw=2.283 kvar=0.572 numcust=1 kv=0.120 model=1
new Load.337659c0b phases=1 bus1=sx3066810c.2 conn=w kw=7.887 kvar=1.977 numcust=1 kv=0.120 model=1
new Load.302468a0b phases=1 bus1=sx2897778a.2 conn=w kw=2.148 kvar=0.538 numcust=1 kv=0.120 model=1
new Load.2149184c0a phases=1 bus1=sx3141395c.1 conn=w kw=2.306 kvar=0.578 numcust=1 kv=0.120 model=1
new Load.223660a0a phases=1 bus1=sx3160863a.1 conn=w kw=3.481 kvar=0.872 numcust=1 kv=0.120 model=1
new Load.223660a0b phases=1 bus1=sx3160863a.2 conn=w kw=5.619 kvar=1.408 numcust=1 kv=0.120 model=1
new Load.21452406b0a phases=1 bus1=sx3216361b.1 conn=w kw=4.631 kvar=1.161 numcust=1 kv=0.120 model=1
new Load.21452406b0b phases=1 bus1=sx3216361b.2 conn=w kw=5.099 kvar=1.278 numcust=1 kv=0.120 model=1
new Load.225533675b0b phases=1 bus1=sx3225319b.2 conn=w kw=5.395 kvar=1.352 numcust=1 kv=0.120 model=1
new Load.337669a0a phases=1 bus1=sx3122811a.1 conn=w kw=7.550 kvar=1.892 numcust=1 kv=0.120 model=1
new Load.337669a0b phases=1 bus1=sx3122811a.2 conn=w kw=1.320 kvar=0.331 numcust=1 kv=0.120 model=1
new Load.260517c0b phases=1 bus1=sx2767408c.2 conn=w kw=6.069 kvar=1.521 numcust=1 kv=0.120 model=1
new Load.321839a0b phases=1 bus1=sx2710516a.2 conn=w kw=6.017 kvar=1.508 numcust=1 kv=0.120 model=1
new Load.323283b0a phases=1 bus1=sx2916618b.1 conn=w kw=6.327 kvar=1.586 numcust=1 kv=0.120 model=1
new Load.321839a0a phases=1 bus1=sx2710516a.1 conn=w kw=2.853 kvar=0.715 numcust=1 kv=0.120 model=1
new Load.323283b0b phases=1 bus1=sx2916618b.2 conn=w kw=8.263 kvar=2.071 numcust=1 kv=0.120 model=1
new Load.260517c0a phases=1 bus1=sx2767408c.1 conn=w kw=3.104 kvar=0.778 numcust=1 kv=0.120 model=1
new Load.339010b0b phases=1 bus1=sx2691966b.2 conn=w kw=4.974 kvar=1.247 numcust=1 kv=0.120 model=1
new Load.339010b0a phases=1 bus1=sx2691966b.1 conn=w kw=14.476 kvar=3.628 numcust=1 kv=0.120 model=1
new Load.21399326c0b phases=1 bus1=sx2879092c.2 conn=w kw=31.455 kvar=7.883 numcust=1 kv=0.120 model=1
new Load.21399326c0a phases=1 bus1=sx2879092c.1 conn=w kw=28.715 kvar=7.197 numcust=1 kv=0.120 model=1
new Load.302834c0b phases=1 bus1=sx2841625c.2 conn=w kw=2.211 kvar=0.554 numcust=1 kv=0.120 model=1
new Load.356810c0b phases=1 bus1=sx3142049c.2 conn=w kw=1.701 kvar=0.426 numcust=1 kv=0.120 model=1
new Load.302834c0a phases=1 bus1=sx2841625c.1 conn=w kw=1.859 kvar=0.466 numcust=1 kv=0.120 model=1
new Load.2001206c0b phases=1 bus1=sx2001206c.2 conn=w kw=4.438 kvar=2.515 numcust=1 kv=0.120 model=1
new Load.356810c0a phases=1 bus1=sx3142049c.1 conn=w kw=2.369 kvar=0.594 numcust=1 kv=0.120 model=1
new Load.2001206c0a phases=1 bus1=sx2001206c.1 conn=w kw=6.094 kvar=3.454 numcust=1 kv=0.120 model=1
new Load.2224386617a0b phases=1 bus1=sx3729298a.2 conn=w kw=2.797 kvar=0.701 numcust=1 kv=0.120 model=1
new Load.355604b0b phases=1 bus1=sx2841624b.2 conn=w kw=3.585 kvar=0.898 numcust=1 kv=0.120 model=1
new Load.355604b0a phases=1 bus1=sx2841624b.1 conn=w kw=2.255 kvar=0.565 numcust=1 kv=0.120 model=1
new Load.260602b0b phases=1 bus1=sx2989566b.2 conn=w kw=1.392 kvar=0.349 numcust=1 kv=0.120 model=1
new Load.337648b0a phases=1 bus1=sx3216367b.1 conn=w kw=8.282 kvar=2.076 numcust=1 kv=0.120 model=1
new Load.2224386617a0a phases=1 bus1=sx3729298a.1 conn=w kw=10.503 kvar=2.632 numcust=1 kv=0.120 model=1
new Load.337648b0b phases=1 bus1=sx3216367b.2 conn=w kw=1.448 kvar=0.363 numcust=1 kv=0.120 model=1
new Load.355375a0a phases=1 bus1=sx2689691a.1 conn=w kw=5.642 kvar=1.414 numcust=1 kv=0.120 model=1
new Load.355375a0b phases=1 bus1=sx2689691a.2 conn=w kw=3.228 kvar=0.809 numcust=1 kv=0.120 model=1
new Load.338997b0a phases=1 bus1=sx2860499b.1 conn=w kw=9.849 kvar=2.468 numcust=1 kv=0.120 model=1
new Load.355599b0b phases=1 bus1=sx3216338b.2 conn=w kw=3.839 kvar=0.962 numcust=1 kv=0.120 model=1
new Load.338997b0b phases=1 bus1=sx2860499b.2 conn=w kw=9.601 kvar=2.406 numcust=1 kv=0.120 model=1
new Load.251857c0a phases=1 bus1=sx3064514c.1 conn=w kw=3.164 kvar=0.793 numcust=1 kv=0.120 model=1
new Load.260621c0b phases=1 bus1=sx2898515c.2 conn=w kw=6.705 kvar=1.680 numcust=1 kv=0.120 model=1
new Load.251857c0b phases=1 bus1=sx3064514c.2 conn=w kw=5.936 kvar=1.488 numcust=1 kv=0.120 model=1
new Load.355599b0a phases=1 bus1=sx3216338b.1 conn=w kw=8.891 kvar=2.228 numcust=1 kv=0.120 model=1
new Load.260602b0a phases=1 bus1=sx2989566b.1 conn=w kw=4.448 kvar=1.115 numcust=1 kv=0.120 model=1
new Load.260621c0a phases=1 bus1=sx2898515c.1 conn=w kw=3.465 kvar=0.868 numcust=1 kv=0.120 model=1
new Load.260505c0b phases=1 bus1=sx2861218c.2 conn=w kw=9.525 kvar=2.387 numcust=1 kv=0.120 model=1
new Load.260505c0a phases=1 bus1=sx2861218c.1 conn=w kw=3.645 kvar=0.913 numcust=1 kv=0.120 model=1
new Load.138343c0a phases=1 bus1=sx3010565c.1 conn=w kw=1.907 kvar=0.478 numcust=1 kv=0.120 model=1
new Load.21474587c0b phases=1 bus1=sx3104155c.2 conn=w kw=7.656 kvar=1.919 numcust=1 kv=0.120 model=1
new Load.138343c0b phases=1 bus1=sx3010565c.2 conn=w kw=2.163 kvar=0.542 numcust=1 kv=0.120 model=1
new Load.21474587c0a phases=1 bus1=sx3104155c.1 conn=w kw=2.514 kvar=0.630 numcust=1 kv=0.120 model=1
new Load.260631a0a phases=1 bus1=sx2786266a.1 conn=w kw=3.607 kvar=0.904 numcust=1 kv=0.120 model=1
new Load.338893a0a phases=1 bus1=sx3197633a.1 conn=w kw=2.234 kvar=0.560 numcust=1 kv=0.120 model=1
new Load.260631a0b phases=1 bus1=sx2786266a.2 conn=w kw=4.713 kvar=1.181 numcust=1 kv=0.120 model=1
new Load.338893a0b phases=1 bus1=sx3197633a.2 conn=w kw=6.636 kvar=1.663 numcust=1 kv=0.120 model=1
new Load.21396815c0b phases=1 bus1=sx3253995c.2 conn=w kw=16.048 kvar=4.022 numcust=1 kv=0.120 model=1
new Load.260515a0a phases=1 bus1=sx3160865a.1 conn=w kw=1.880 kvar=0.471 numcust=1 kv=0.120 model=1
new Load.21396815c0a phases=1 bus1=sx3253995c.1 conn=w kw=20.052 kvar=5.026 numcust=1 kv=0.120 model=1
new Load.260515a0b phases=1 bus1=sx3160865a.2 conn=w kw=6.990 kvar=1.752 numcust=1 kv=0.120 model=1
new Load.260643a0b phases=1 bus1=sx2692660a.2 conn=w kw=15.048 kvar=3.771 numcust=1 kv=0.120 model=1
new Load.260643a0a phases=1 bus1=sx2692660a.1 conn=w kw=2.692 kvar=0.675 numcust=1 kv=0.120 model=1
new Load.226308729b0b phases=1 bus1=sx3102286b.2 conn=w kw=21.067 kvar=5.280 numcust=1 kv=0.120 model=1
new Load.226308729b0a phases=1 bus1=sx3102286b.1 conn=w kw=8.113 kvar=2.033 numcust=1 kv=0.120 model=1
new Load.2118903b0a phases=1 bus1=sx2973146b.1 conn=w kw=8.517 kvar=2.135 numcust=1 kv=0.120 model=1
new Load.21397304a0b phases=1 bus1=sx2973169a.2 conn=w kw=2.442 kvar=0.612 numcust=1 kv=0.120 model=1
new Load.260575b0b phases=1 bus1=sx3254869b.2 conn=w kw=3.287 kvar=0.824 numcust=1 kv=0.120 model=1
new Load.260575b0a phases=1 bus1=sx3254869b.1 conn=w kw=2.553 kvar=0.640 numcust=1 kv=0.120 model=1
new Load.302473a0b phases=1 bus1=sx2804252a.2 conn=w kw=8.246 kvar=2.067 numcust=1 kv=0.120 model=1
new Load.2118903b0b phases=1 bus1=sx2973146b.2 conn=w kw=1.213 kvar=0.304 numcust=1 kv=0.120 model=1
new Load.21397304a0a phases=1 bus1=sx2973169a.1 conn=w kw=2.878 kvar=0.721 numcust=1 kv=0.120 model=1
new Load.302473a0a phases=1 bus1=sx2804252a.1 conn=w kw=3.624 kvar=0.908 numcust=1 kv=0.120 model=1
new Load.226192493b0b phases=1 bus1=sx2764399b.2 conn=w kw=3.524 kvar=0.883 numcust=1 kv=0.120 model=1
new Load.226192493b0a phases=1 bus1=sx2764399b.1 conn=w kw=5.316 kvar=1.332 numcust=1 kv=0.120 model=1
new Load.225498968b0a phases=1 bus1=sx2684420b.1 conn=w kw=4.884 kvar=1.224 numcust=1 kv=0.120 model=1
new Load.225498968b0b phases=1 bus1=sx2684420b.2 conn=w kw=3.956 kvar=0.991 numcust=1 kv=0.120 model=1
new Load.293471a0b phases=1 bus1=sx_293471a.2 conn=w kw=3.733 kvar=0.936 numcust=1 kv=0.120 model=1
new Load.293471a0a phases=1 bus1=sx_293471a.1 conn=w kw=5.137 kvar=1.287 numcust=1 kv=0.120 model=1
new Load.138771a0b phases=1 bus1=sx3197644a.2 conn=w kw=4.745 kvar=1.189 numcust=1 kv=0.120 model=1
new Load.138771a0a phases=1 bus1=sx3197644a.1 conn=w kw=3.575 kvar=0.896 numcust=1 kv=0.120 model=1
new Load.321886c0a phases=1 bus1=sx2766746c.1 conn=w kw=2.320 kvar=0.582 numcust=1 kv=0.120 model=1
new Load.321886c0b phases=1 bus1=sx2766746c.2 conn=w kw=7.850 kvar=1.967 numcust=1 kv=0.120 model=1
new Load.2001006b0b phases=1 bus1=sx2001006b.2 conn=w kw=4.387 kvar=2.486 numcust=1 kv=0.120 model=1
new Load.2001006b0a phases=1 bus1=sx2001006b.1 conn=w kw=5.370 kvar=3.044 numcust=1 kv=0.120 model=1
new Load.138260a0a phases=1 bus1=sx3048208a.1 conn=w kw=1.457 kvar=0.365 numcust=1 kv=0.120 model=1
new Load.2147708b0b phases=1 bus1=sx2991929b.2 conn=w kw=6.158 kvar=1.543 numcust=1 kv=0.120 model=1
new Load.138260a0b phases=1 bus1=sx3048208a.2 conn=w kw=3.863 kvar=0.968 numcust=1 kv=0.120 model=1
new Load.2147708b0a phases=1 bus1=sx2991929b.1 conn=w kw=3.572 kvar=0.895 numcust=1 kv=0.120 model=1
new Load.293659c0a phases=1 bus1=sx2935560c.1 conn=w kw=4.126 kvar=1.034 numcust=1 kv=0.120 model=1
new Load.293659c0b phases=1 bus1=sx2935560c.2 conn=w kw=1.974 kvar=0.495 numcust=1 kv=0.120 model=1
new Load.21458756c0a phases=1 bus1=sx3232301c.1 conn=w kw=6.914 kvar=1.733 numcust=1 kv=0.120 model=1
new Load.21458756c0b phases=1 bus1=sx3232301c.2 conn=w kw=23.606 kvar=5.916 numcust=1 kv=0.120 model=1
new Load.260552a0a phases=1 bus1=sx3198348a.1 conn=w kw=10.740 kvar=2.692 numcust=1 kv=0.120 model=1
new Load.260552a0b phases=1 bus1=sx3198348a.2 conn=w kw=7.000 kvar=1.754 numcust=1 kv=0.120 model=1
new Load.21393643c0b phases=1 bus1=sx2851933c.2 conn=w kw=5.212 kvar=1.306 numcust=1 kv=0.120 model=1
new Load.275001c0b phases=1 bus1=sx2822862c.2 conn=w kw=3.127 kvar=0.784 numcust=1 kv=0.120 model=1
new Load.302368b0b phases=1 bus1=sx3029507b.2 conn=w kw=6.435 kvar=1.613 numcust=1 kv=0.120 model=1
new Load.21393643c0a phases=1 bus1=sx2851933c.1 conn=w kw=10.048 kvar=2.518 numcust=1 kv=0.120 model=1
new Load.338986a0b phases=1 bus1=sx2785538a.2 conn=w kw=3.202 kvar=0.803 numcust=1 kv=0.120 model=1
new Load.338986a0a phases=1 bus1=sx2785538a.1 conn=w kw=8.668 kvar=2.172 numcust=1 kv=0.120 model=1
new Load.275001c0a phases=1 bus1=sx2822862c.1 conn=w kw=2.973 kvar=0.745 numcust=1 kv=0.120 model=1
new Load.302368b0a phases=1 bus1=sx3029507b.1 conn=w kw=3.295 kvar=0.826 numcust=1 kv=0.120 model=1
new Load.337709b0b phases=1 bus1=sx2879077b.2 conn=w kw=2.534 kvar=0.635 numcust=1 kv=0.120 model=1
new Load.338964c0a phases=1 bus1=sx3104117c.1 conn=w kw=13.147 kvar=3.295 numcust=1 kv=0.120 model=1
new Load.337709b0a phases=1 bus1=sx2879077b.1 conn=w kw=3.306 kvar=0.829 numcust=1 kv=0.120 model=1
new Load.338964c0b phases=1 bus1=sx3104117c.2 conn=w kw=2.113 kvar=0.530 numcust=1 kv=0.120 model=1
new Load.302858c0b phases=1 bus1=sx2897776c.2 conn=w kw=6.147 kvar=1.541 numcust=1 kv=0.120 model=1
new Load.302858c0a phases=1 bus1=sx2897776c.1 conn=w kw=4.023 kvar=1.008 numcust=1 kv=0.120 model=1
new Load.337661b0b phases=1 bus1=sx2766749b.2 conn=w kw=2.473 kvar=0.620 numcust=1 kv=0.120 model=1
new Load.337661b0a phases=1 bus1=sx2766749b.1 conn=w kw=7.257 kvar=1.819 numcust=1 kv=0.120 model=1
new Load.21390038c0a phases=1 bus1=sx3030205c.1 conn=w kw=6.505 kvar=1.630 numcust=1 kv=0.120 model=1
new Load.260574c0b phases=1 bus1=sx3123452c.2 conn=w kw=5.331 kvar=1.336 numcust=1 kv=0.120 model=1
new Load.21390038c0b phases=1 bus1=sx3030205c.2 conn=w kw=3.665 kvar=0.919 numcust=1 kv=0.120 model=1
new Load.260574c0a phases=1 bus1=sx3123452c.1 conn=w kw=4.839 kvar=1.213 numcust=1 kv=0.120 model=1
new Load.2001310a0a phases=1 bus1=sx2001310a.1 conn=w kw=8.850 kvar=5.015 numcust=1 kv=0.120 model=1
new Load.337629c0a phases=1 bus1=sx2748128c.1 conn=w kw=2.877 kvar=0.721 numcust=1 kv=0.120 model=1
new Load.337629c0b phases=1 bus1=sx2748128c.2 conn=w kw=7.293 kvar=1.828 numcust=1 kv=0.120 model=1
new Load.2226061820b0b phases=1 bus1=sx1108410b.2 conn=w kw=26.098 kvar=6.541 numcust=1 kv=0.120 model=1
new Load.2226061820b0a phases=1 bus1=sx1108410b.1 conn=w kw=29.329 kvar=7.350 numcust=1 kv=0.120 model=1
new Load.138647c0b phases=1 bus1=sx3254210c.2 conn=w kw=2.332 kvar=0.584 numcust=1 kv=0.120 model=1
new Load.138647c0a phases=1 bus1=sx3254210c.1 conn=w kw=6.077 kvar=1.523 numcust=1 kv=0.120 model=1
new Load.260601c0b phases=1 bus1=sx2730149c.2 conn=w kw=2.449 kvar=0.614 numcust=1 kv=0.120 model=1
new Load.21470405a0a phases=1 bus1=sx2897801a.1 conn=w kw=7.282 kvar=1.825 numcust=1 kv=0.120 model=1
new Load.260601c0a phases=1 bus1=sx2730149c.1 conn=w kw=3.651 kvar=0.915 numcust=1 kv=0.120 model=1
new Load.351021c0a phases=1 bus1=sx2692664c.1 conn=w kw=1.284 kvar=0.322 numcust=1 kv=0.120 model=1
new Load.293483a0a phases=1 bus1=sx3104133a.1 conn=w kw=6.333 kvar=1.587 numcust=1 kv=0.120 model=1
new Load.351021c0b phases=1 bus1=sx2692664c.2 conn=w kw=4.816 kvar=1.207 numcust=1 kv=0.120 model=1
new Load.337710b0b phases=1 bus1=sx2991916b.2 conn=w kw=8.894 kvar=2.229 numcust=1 kv=0.120 model=1
new Load.21470405a0b phases=1 bus1=sx2897801a.2 conn=w kw=6.018 kvar=1.508 numcust=1 kv=0.120 model=1
new Load.337710b0a phases=1 bus1=sx2991916b.1 conn=w kw=3.836 kvar=0.961 numcust=1 kv=0.120 model=1
new Load.2212168880c0b phases=1 bus1=sx2766499c.2 conn=w kw=3.585 kvar=0.898 numcust=1 kv=0.120 model=1
new Load.2212168880c0a phases=1 bus1=sx2766499c.1 conn=w kw=16.755 kvar=4.199 numcust=1 kv=0.120 model=1
new Load.260529c0b phases=1 bus1=sx3217053c.2 conn=w kw=3.640 kvar=0.912 numcust=1 kv=0.120 model=1
new Load.260529c0a phases=1 bus1=sx3217053c.1 conn=w kw=3.430 kvar=0.860 numcust=1 kv=0.120 model=1
new Load.226115278a0a phases=1 bus1=sx3157167a.1 conn=w kw=3.212 kvar=0.805 numcust=1 kv=0.120 model=1
new Load.226115278a0b phases=1 bus1=sx3157167a.2 conn=w kw=2.108 kvar=0.528 numcust=1 kv=0.120 model=1
new Load.338953b0a phases=1 bus1=sx3122821b.1 conn=w kw=3.820 kvar=0.957 numcust=1 kv=0.120 model=1
new Load.338953b0b phases=1 bus1=sx3122821b.2 conn=w kw=8.910 kvar=2.233 numcust=1 kv=0.120 model=1
new Load.2129466c0a phases=1 bus1=sx3011293c.1 conn=w kw=17.520 kvar=4.391 numcust=1 kv=0.120 model=1
new Load.293483a0b phases=1 bus1=sx3104133a.2 conn=w kw=2.537 kvar=0.636 numcust=1 kv=0.120 model=1
new Load.2129466c0b phases=1 bus1=sx3011293c.2 conn=w kw=2.820 kvar=0.707 numcust=1 kv=0.120 model=1
new Load.356797c0a phases=1 bus1=sx2955006c.1 conn=w kw=1.272 kvar=0.319 numcust=1 kv=0.120 model=1
new Load.356797c0b phases=1 bus1=sx2955006c.2 conn=w kw=8.898 kvar=2.230 numcust=1 kv=0.120 model=1
new Load.2224179616c0a phases=1 bus1=sx3626914c.1 conn=w kw=4.573 kvar=1.146 numcust=1 kv=0.120 model=1
new Load.337650a0a phases=1 bus1=sx3010561a.1 conn=w kw=4.849 kvar=1.215 numcust=1 kv=0.120 model=1
new Load.2224179616c0b phases=1 bus1=sx3626914c.2 conn=w kw=1.527 kvar=0.383 numcust=1 kv=0.120 model=1
new Load.337650a0b phases=1 bus1=sx3010561a.2 conn=w kw=3.471 kvar=0.870 numcust=1 kv=0.120 model=1
new Load.2001309a0a phases=1 bus1=sx2001309a.1 conn=w kw=3.546 kvar=2.010 numcust=1 kv=0.120 model=1
new Load.2224237391a0a phases=1 bus1=sx3649299a.1 conn=w kw=7.091 kvar=1.777 numcust=1 kv=0.120 model=1
new Load.2001309a0b phases=1 bus1=sx2001309a.2 conn=w kw=4.700 kvar=2.664 numcust=1 kv=0.120 model=1
new Load.2224237391a0b phases=1 bus1=sx3649299a.2 conn=w kw=1.779 kvar=0.446 numcust=1 kv=0.120 model=1
new Load.2000403a0a phases=1 bus1=sx2000403a.1 conn=w kw=5.139 kvar=2.912 numcust=1 kv=0.120 model=1
new Load.228001810a0b phases=1 bus1=sx2859403a.2 conn=w kw=5.371 kvar=1.346 numcust=1 kv=0.120 model=1
new Load.228001810a0a phases=1 bus1=sx2859403a.1 conn=w kw=3.499 kvar=0.877 numcust=1 kv=0.120 model=1
new Load.2000403a0b phases=1 bus1=sx2000403a.2 conn=w kw=7.424 kvar=4.207 numcust=1 kv=0.120 model=1
new Load.138574a0b phases=1 bus1=sx2991907a.2 conn=w kw=3.045 kvar=0.763 numcust=1 kv=0.120 model=1
new Load.138574a0a phases=1 bus1=sx2991907a.1 conn=w kw=5.825 kvar=1.460 numcust=1 kv=0.120 model=1
new Load.2147974b0a phases=1 bus1=sx2691946b.1 conn=w kw=2.155 kvar=0.540 numcust=1 kv=0.120 model=1
new Load.294812a0a phases=1 bus1=sx3120502a.1 conn=w kw=2.660 kvar=0.667 numcust=1 kv=0.120 model=1
new Load.355587b0b phases=1 bus1=sx3104114b.2 conn=w kw=9.170 kvar=2.298 numcust=1 kv=0.120 model=1
new Load.294812a0b phases=1 bus1=sx3120502a.2 conn=w kw=2.660 kvar=0.667 numcust=1 kv=0.120 model=1
new Load.355587b0a phases=1 bus1=sx3104114b.1 conn=w kw=3.560 kvar=0.892 numcust=1 kv=0.120 model=1
new Load.355438c0a phases=1 bus1=sx2673323c.1 conn=w kw=3.313 kvar=0.830 numcust=1 kv=0.120 model=1
new Load.355438c0b phases=1 bus1=sx2673323c.2 conn=w kw=9.857 kvar=2.471 numcust=1 kv=0.120 model=1
new Load.392037b0b phases=1 bus1=sx2673320b.2 conn=w kw=3.887 kvar=0.974 numcust=1 kv=0.120 model=1
new Load.392037b0a phases=1 bus1=sx2673320b.1 conn=w kw=5.843 kvar=1.464 numcust=1 kv=0.120 model=1
new Load.337697b0a phases=1 bus1=sx2804258b.1 conn=w kw=9.593 kvar=2.404 numcust=1 kv=0.120 model=1
new Load.337697b0b phases=1 bus1=sx2804258b.2 conn=w kw=3.137 kvar=0.786 numcust=1 kv=0.120 model=1
new Load.21395962a0b phases=1 bus1=sx3197645a.2 conn=w kw=7.057 kvar=1.769 numcust=1 kv=0.120 model=1
new Load.21387929c0a phases=1 bus1=sx2935551c.1 conn=w kw=5.202 kvar=1.304 numcust=1 kv=0.120 model=1
new Load.21395962a0a phases=1 bus1=sx3197645a.1 conn=w kw=1.813 kvar=0.454 numcust=1 kv=0.120 model=1
new Load.226308727b0a phases=1 bus1=sx3233413b.1 conn=w kw=15.355 kvar=3.848 numcust=1 kv=0.120 model=1
new Load.226308727b0b phases=1 bus1=sx3233413b.2 conn=w kw=4.095 kvar=1.026 numcust=1 kv=0.120 model=1
new Load.325473b0b phases=1 bus1=sx3010562b.2 conn=w kw=3.825 kvar=0.959 numcust=1 kv=0.120 model=1
new Load.325473b0a phases=1 bus1=sx3010562b.1 conn=w kw=2.015 kvar=0.505 numcust=1 kv=0.120 model=1
new Load.138294b0a phases=1 bus1=sx2785516b.1 conn=w kw=3.980 kvar=0.997 numcust=1 kv=0.120 model=1
new Load.21387929c0b phases=1 bus1=sx2935551c.2 conn=w kw=3.898 kvar=0.977 numcust=1 kv=0.120 model=1
new Load.260502b0b phases=1 bus1=sx2748839b.2 conn=w kw=1.898 kvar=0.476 numcust=1 kv=0.120 model=1
new Load.275248b0b phases=1 bus1=sx2805036b.2 conn=w kw=2.038 kvar=0.511 numcust=1 kv=0.120 model=1
new Load.138294b0b phases=1 bus1=sx2785516b.2 conn=w kw=4.860 kvar=1.218 numcust=1 kv=0.120 model=1
new Load.260502b0a phases=1 bus1=sx2748839b.1 conn=w kw=1.992 kvar=0.499 numcust=1 kv=0.120 model=1
new Load.275248b0a phases=1 bus1=sx2805036b.1 conn=w kw=1.852 kvar=0.464 numcust=1 kv=0.120 model=1
new Load.321890c0b phases=1 bus1=sx3104118c.2 conn=w kw=2.869 kvar=0.719 numcust=1 kv=0.120 model=1
new Load.339042b0a phases=1 bus1=sx3141394b.1 conn=w kw=6.131 kvar=1.536 numcust=1 kv=0.120 model=1
new Load.339042b0b phases=1 bus1=sx3141394b.2 conn=w kw=3.599 kvar=0.902 numcust=1 kv=0.120 model=1
new Load.356811a0a phases=1 bus1=sx2804956a.1 conn=w kw=4.357 kvar=1.092 numcust=1 kv=0.120 model=1
new Load.356811a0b phases=1 bus1=sx2804956a.2 conn=w kw=4.513 kvar=1.131 numcust=1 kv=0.120 model=1
new Load.2000713b0a phases=1 bus1=sx2000713b.1 conn=w kw=5.931 kvar=3.362 numcust=1 kv=0.120 model=1
new Load.2000713b0b phases=1 bus1=sx2000713b.2 conn=w kw=6.848 kvar=3.881 numcust=1 kv=0.120 model=1
new Load.321890c0a phases=1 bus1=sx3104118c.1 conn=w kw=12.391 kvar=3.106 numcust=1 kv=0.120 model=1
new Load.225533337a0b phases=1 bus1=sx2929261a.2 conn=w kw=3.628 kvar=0.909 numcust=1 kv=0.120 model=1
new Load.355933a0a phases=1 bus1=sx2916598a.1 conn=w kw=2.238 kvar=0.561 numcust=1 kv=0.120 model=1
new Load.355933a0b phases=1 bus1=sx2916598a.2 conn=w kw=1.312 kvar=0.329 numcust=1 kv=0.120 model=1
new Load.275008c0a phases=1 bus1=sx3235243c.1 conn=w kw=8.951 kvar=2.243 numcust=1 kv=0.120 model=1
new Load.225533337a0a phases=1 bus1=sx2929261a.1 conn=w kw=1.692 kvar=0.424 numcust=1 kv=0.120 model=1
new Load.227917119a0a phases=1 bus1=sx2821770a.1 conn=w kw=2.721 kvar=0.682 numcust=1 kv=0.120 model=1
new Load.275008c0b phases=1 bus1=sx3235243c.2 conn=w kw=1.219 kvar=0.306 numcust=1 kv=0.120 model=1
new Load.227917119a0b phases=1 bus1=sx2821770a.2 conn=w kw=10.579 kvar=2.651 numcust=1 kv=0.120 model=1
new Load.21399305a0a phases=1 bus1=sx3048221a.1 conn=w kw=3.494 kvar=0.876 numcust=1 kv=0.120 model=1
new Load.21399305a0b phases=1 bus1=sx3048221a.2 conn=w kw=8.376 kvar=2.099 numcust=1 kv=0.120 model=1
new Load.293521c0b phases=1 bus1=sx3216370c.2 conn=w kw=1.209 kvar=0.303 numcust=1 kv=0.120 model=1
new Load.293521c0a phases=1 bus1=sx3216370c.1 conn=w kw=2.861 kvar=0.717 numcust=1 kv=0.120 model=1
new Load.337674a0a phases=1 bus1=sx3066805a.1 conn=w kw=5.303 kvar=1.329 numcust=1 kv=0.120 model=1
new Load.337674a0b phases=1 bus1=sx3066805a.2 conn=w kw=3.567 kvar=0.894 numcust=1 kv=0.120 model=1
new Load.302672c0b phases=1 bus1=sx3254205c.2 conn=w kw=5.576 kvar=1.397 numcust=1 kv=0.120 model=1
new Load.321854b0b phases=1 bus1=sx2804257b.2 conn=w kw=4.487 kvar=1.124 numcust=1 kv=0.120 model=1
new Load.302672c0a phases=1 bus1=sx3254205c.1 conn=w kw=4.594 kvar=1.151 numcust=1 kv=0.120 model=1
new Load.321854b0a phases=1 bus1=sx2804257b.1 conn=w kw=1.353 kvar=0.339 numcust=1 kv=0.120 model=1
new Load.21386877a0a phases=1 bus1=sx2823611a.1 conn=w kw=3.767 kvar=0.944 numcust=1 kv=0.120 model=1
new Load.2224387053a0a phases=1 bus1=sx3728039a.1 conn=w kw=13.271 kvar=3.326 numcust=1 kv=0.120 model=1
new Load.21386877a0b phases=1 bus1=sx2823611a.2 conn=w kw=4.553 kvar=1.141 numcust=1 kv=0.120 model=1
new Load.2224387053a0b phases=1 bus1=sx3728039a.2 conn=w kw=2.869 kvar=0.719 numcust=1 kv=0.120 model=1
new Load.226195153b0a phases=1 bus1=sx3082988b.1 conn=w kw=4.451 kvar=1.116 numcust=1 kv=0.120 model=1
new Load.2129466a0a phases=1 bus1=sx3011293a.1 conn=w kw=10.486 kvar=2.628 numcust=1 kv=0.120 model=1
new Load.2129466a0b phases=1 bus1=sx3011293a.2 conn=w kw=7.254 kvar=1.818 numcust=1 kv=0.120 model=1
new Load.2212168870c0b phases=1 bus1=sx2897554c.2 conn=w kw=10.472 kvar=2.624 numcust=1 kv=0.120 model=1
new Load.138797b0a phases=1 bus1=sx3198358b.1 conn=w kw=2.382 kvar=0.597 numcust=1 kv=0.120 model=1
new Load.2212168870c0a phases=1 bus1=sx2897554c.1 conn=w kw=9.868 kvar=2.473 numcust=1 kv=0.120 model=1
new Load.226195153b0b phases=1 bus1=sx3082988b.2 conn=w kw=1.389 kvar=0.348 numcust=1 kv=0.120 model=1
new Load.138797b0b phases=1 bus1=sx3198358b.2 conn=w kw=12.208 kvar=3.060 numcust=1 kv=0.120 model=1
new Load.2001305a0b phases=1 bus1=sx2001305a.2 conn=w kw=4.309 kvar=2.442 numcust=1 kv=0.120 model=1
new Load.294844a0b phases=1 bus1=sx2841623a.2 conn=w kw=1.849 kvar=0.463 numcust=1 kv=0.120 model=1
new Load.2001305a0a phases=1 bus1=sx2001305a.1 conn=w kw=6.546 kvar=3.710 numcust=1 kv=0.120 model=1
new Load.138567a0a phases=1 bus1=sx2748129a.1 conn=w kw=3.489 kvar=0.875 numcust=1 kv=0.120 model=1
new Load.260480c0a phases=1 bus1=sx3030199c.1 conn=w kw=5.441 kvar=1.364 numcust=1 kv=0.120 model=1
new Load.138567a0b phases=1 bus1=sx2748129a.2 conn=w kw=12.811 kvar=3.211 numcust=1 kv=0.120 model=1
new Load.21249626b0b phases=1 bus1=sx3142079b.2 conn=w kw=1.603 kvar=0.402 numcust=1 kv=0.120 model=1
new Load.260480c0b phases=1 bus1=sx3030199c.2 conn=w kw=4.729 kvar=1.185 numcust=1 kv=0.120 model=1
new Load.21249626b0a phases=1 bus1=sx3142079b.1 conn=w kw=4.237 kvar=1.062 numcust=1 kv=0.120 model=1
new Load.21469960b0b phases=1 bus1=sx3066830b.2 conn=w kw=9.532 kvar=2.389 numcust=1 kv=0.120 model=1
new Load.294844a0a phases=1 bus1=sx2841623a.1 conn=w kw=3.471 kvar=0.870 numcust=1 kv=0.120 model=1
new Load.21469960b0a phases=1 bus1=sx3066830b.1 conn=w kw=3.198 kvar=0.802 numcust=1 kv=0.120 model=1
new Load.338977c0a phases=1 bus1=sx2916620c.1 conn=w kw=3.543 kvar=0.888 numcust=1 kv=0.120 model=1
new Load.338977c0b phases=1 bus1=sx2916620c.2 conn=w kw=3.527 kvar=0.884 numcust=1 kv=0.120 model=1
new Load.323245b0b phases=1 bus1=sx2785512b.2 conn=w kw=6.218 kvar=1.558 numcust=1 kv=0.120 model=1
new Load.323245b0a phases=1 bus1=sx2785512b.1 conn=w kw=3.512 kvar=0.880 numcust=1 kv=0.120 model=1
new Load.207290a0b phases=1 bus1=sx2879773a.2 conn=w kw=3.772 kvar=0.945 numcust=1 kv=0.120 model=1
new Load.260595b0b phases=1 bus1=sx2767340b.2 conn=w kw=7.183 kvar=1.800 numcust=1 kv=0.120 model=1
new Load.207290a0a phases=1 bus1=sx2879773a.1 conn=w kw=5.098 kvar=1.278 numcust=1 kv=0.120 model=1
new Load.260595b0a phases=1 bus1=sx2767340b.1 conn=w kw=21.997 kvar=5.513 numcust=1 kv=0.120 model=1
new Load.157717b0a phases=1 bus1=sx2748840b.1 conn=w kw=1.399 kvar=0.351 numcust=1 kv=0.120 model=1
new Load.338987a0a phases=1 bus1=sx2897793a.1 conn=w kw=1.316 kvar=0.330 numcust=1 kv=0.120 model=1
new Load.338987a0b phases=1 bus1=sx2897793a.2 conn=w kw=2.234 kvar=0.560 numcust=1 kv=0.120 model=1
new Load.157717b0b phases=1 bus1=sx2748840b.2 conn=w kw=4.441 kvar=1.113 numcust=1 kv=0.120 model=1
new Load.337706b0a phases=1 bus1=sx3254214b.1 conn=w kw=4.562 kvar=1.143 numcust=1 kv=0.120 model=1
new Load.337706b0b phases=1 bus1=sx3254214b.2 conn=w kw=5.168 kvar=1.295 numcust=1 kv=0.120 model=1
new Load.138753b0a phases=1 bus1=sx2748130b.1 conn=w kw=3.893 kvar=0.976 numcust=1 kv=0.120 model=1
new Load.2147018b0b phases=1 bus1=sx2841620b.2 conn=w kw=3.597 kvar=0.901 numcust=1 kv=0.120 model=1
new Load.138753b0b phases=1 bus1=sx2748130b.2 conn=w kw=8.837 kvar=2.215 numcust=1 kv=0.120 model=1
new Load.2147018b0a phases=1 bus1=sx2841620b.1 conn=w kw=5.243 kvar=1.314 numcust=1 kv=0.120 model=1
new Load.227734175b0b phases=1 bus1=sx3102793b.2 conn=w kw=8.221 kvar=2.060 numcust=1 kv=0.120 model=1
new Load.227187012a0b phases=1 bus1=sx2896685a.2 conn=w kw=4.699 kvar=1.178 numcust=1 kv=0.120 model=1
new Load.227187012a0a phases=1 bus1=sx2896685a.1 conn=w kw=3.621 kvar=0.907 numcust=1 kv=0.120 model=1
new Load.227734175b0a phases=1 bus1=sx3102793b.1 conn=w kw=1.509 kvar=0.378 numcust=1 kv=0.120 model=1
new Load.2001213c0b phases=1 bus1=sx2001213c.2 conn=w kw=8.581 kvar=4.863 numcust=1 kv=0.120 model=1
new Load.207288b0b phases=1 bus1=sx3198355b.2 conn=w kw=1.533 kvar=0.384 numcust=1 kv=0.120 model=1
new Load.21471907a0a phases=1 bus1=sx2897805a.1 conn=w kw=1.279 kvar=0.320 numcust=1 kv=0.120 model=1
new Load.207288b0a phases=1 bus1=sx3198355b.1 conn=w kw=2.357 kvar=0.591 numcust=1 kv=0.120 model=1
new Load.21393486c0b phases=1 bus1=sx2898526c.2 conn=w kw=1.395 kvar=0.350 numcust=1 kv=0.120 model=1
new Load.21393486c0a phases=1 bus1=sx2898526c.1 conn=w kw=4.705 kvar=1.179 numcust=1 kv=0.120 model=1
new Load.21471907a0b phases=1 bus1=sx2897805a.2 conn=w kw=7.591 kvar=1.903 numcust=1 kv=0.120 model=1
new Load.391753b0a phases=1 bus1=sx2973163b.1 conn=w kw=1.808 kvar=0.453 numcust=1 kv=0.120 model=1
new Load.391753b0b phases=1 bus1=sx2973163b.2 conn=w kw=2.082 kvar=0.522 numcust=1 kv=0.120 model=1
new Load.21391094a0b phases=1 bus1=sx3085395a.2 conn=w kw=3.360 kvar=0.842 numcust=1 kv=0.120 model=1
new Load.293656b0b phases=1 bus1=sx2973167b.2 conn=w kw=3.833 kvar=0.961 numcust=1 kv=0.120 model=1
new Load.293656b0a phases=1 bus1=sx2973167b.1 conn=w kw=2.007 kvar=0.503 numcust=1 kv=0.120 model=1
new Load.391985a0b phases=1 bus1=sx2785530a.2 conn=w kw=2.344 kvar=0.587 numcust=1 kv=0.120 model=1
new Load.2224230651c0a phases=1 bus1=sx3645810c.1 conn=w kw=15.613 kvar=3.913 numcust=1 kv=0.120 model=1
new Load.21391094a0a phases=1 bus1=sx3085395a.1 conn=w kw=4.960 kvar=1.243 numcust=1 kv=0.120 model=1
new Load.391765b0b phases=1 bus1=sx3085389b.2 conn=w kw=3.296 kvar=0.826 numcust=1 kv=0.120 model=1
new Load.391765b0a phases=1 bus1=sx3085389b.1 conn=w kw=9.434 kvar=2.364 numcust=1 kv=0.120 model=1
new Load.391985a0a phases=1 bus1=sx2785530a.1 conn=w kw=1.206 kvar=0.302 numcust=1 kv=0.120 model=1
new Load.2000405a0b phases=1 bus1=sx2000405a.2 conn=w kw=8.381 kvar=4.749 numcust=1 kv=0.120 model=1
new Load.226163575b0b phases=1 bus1=sx2989432b.2 conn=w kw=8.914 kvar=2.234 numcust=1 kv=0.120 model=1
new Load.226163575b0a phases=1 bus1=sx2989432b.1 conn=w kw=3.816 kvar=0.956 numcust=1 kv=0.120 model=1
new Load.2224230651c0b phases=1 bus1=sx3645810c.2 conn=w kw=14.907 kvar=3.736 numcust=1 kv=0.120 model=1
new Load.355589b0a phases=1 bus1=sx2691939b.1 conn=w kw=3.017 kvar=0.756 numcust=1 kv=0.120 model=1
new Load.2000405a0a phases=1 bus1=sx2000405a.1 conn=w kw=6.546 kvar=3.710 numcust=1 kv=0.120 model=1
new Load.355589b0b phases=1 bus1=sx2691939b.2 conn=w kw=6.713 kvar=1.682 numcust=1 kv=0.120 model=1
new Load.138650c0b phases=1 bus1=sx2710510c.2 conn=w kw=3.913 kvar=0.981 numcust=1 kv=0.120 model=1
new Load.21399361b0a phases=1 bus1=sx2691954b.1 conn=w kw=5.345 kvar=1.340 numcust=1 kv=0.120 model=1
new Load.323233b0a phases=1 bus1=sx3254203b.1 conn=w kw=3.325 kvar=0.833 numcust=1 kv=0.120 model=1
new Load.323233b0b phases=1 bus1=sx3254203b.2 conn=w kw=2.515 kvar=0.630 numcust=1 kv=0.120 model=1
new Load.323403b0b phases=1 bus1=sx2916603b.2 conn=w kw=5.492 kvar=1.376 numcust=1 kv=0.120 model=1
new Load.339018a0b phases=1 bus1=sx2729424a.2 conn=w kw=1.716 kvar=0.430 numcust=1 kv=0.120 model=1
new Load.138650c0a phases=1 bus1=sx2710510c.1 conn=w kw=3.157 kvar=0.791 numcust=1 kv=0.120 model=1
new Load.21399361b0b phases=1 bus1=sx2691954b.2 conn=w kw=4.385 kvar=1.099 numcust=1 kv=0.120 model=1
new Load.323403b0a phases=1 bus1=sx2916603b.1 conn=w kw=3.348 kvar=0.839 numcust=1 kv=0.120 model=1
new Load.339018a0a phases=1 bus1=sx2729424a.1 conn=w kw=3.604 kvar=0.903 numcust=1 kv=0.120 model=1
new Load.441854c0a phases=1 bus1=sx2935566c.1 conn=w kw=9.030 kvar=2.263 numcust=1 kv=0.120 model=1
new Load.441854c0b phases=1 bus1=sx2935566c.2 conn=w kw=1.140 kvar=0.286 numcust=1 kv=0.120 model=1
new Load.226010605c0a phases=1 bus1=sx2764411c.1 conn=w kw=1.273 kvar=0.319 numcust=1 kv=0.120 model=1
new Load.337653b0b phases=1 bus1=sx2673308b.2 conn=w kw=3.822 kvar=0.958 numcust=1 kv=0.120 model=1
new Load.226010605c0b phases=1 bus1=sx2764411c.2 conn=w kw=4.827 kvar=1.210 numcust=1 kv=0.120 model=1
new Load.337653b0a phases=1 bus1=sx2673308b.1 conn=w kw=10.768 kvar=2.699 numcust=1 kv=0.120 model=1
new Load.355590b0a phases=1 bus1=sx2860478b.1 conn=w kw=3.204 kvar=0.803 numcust=1 kv=0.120 model=1
new Load.355590b0b phases=1 bus1=sx2860478b.2 conn=w kw=5.636 kvar=1.413 numcust=1 kv=0.120 model=1
new Load.337614b0b phases=1 bus1=sx2952003b.2 conn=w kw=8.544 kvar=2.141 numcust=1 kv=0.120 model=1
new Load.337614b0a phases=1 bus1=sx2952003b.1 conn=w kw=1.186 kvar=0.297 numcust=1 kv=0.120 model=1
new Load.138776c0b phases=1 bus1=sx3010566c.2 conn=w kw=4.523 kvar=1.134 numcust=1 kv=0.120 model=1
new Load.138776c0a phases=1 bus1=sx3010566c.1 conn=w kw=1.577 kvar=0.395 numcust=1 kv=0.120 model=1
new Load.227760021b0b phases=1 bus1=sx2803199b.2 conn=w kw=3.643 kvar=0.913 numcust=1 kv=0.120 model=1
new Load.227760021b0a phases=1 bus1=sx2803199b.1 conn=w kw=18.807 kvar=4.713 numcust=1 kv=0.120 model=1
new Load.355358b0b phases=1 bus1=sx2673322b.2 conn=w kw=2.286 kvar=0.573 numcust=1 kv=0.120 model=1
new Load.355358b0a phases=1 bus1=sx2673322b.1 conn=w kw=1.604 kvar=0.402 numcust=1 kv=0.120 model=1
new Load.2127319b0b phases=1 bus1=sx2766744b.2 conn=w kw=6.180 kvar=1.549 numcust=1 kv=0.120 model=1
new Load.21386442c0a phases=1 bus1=sx3179637c.1 conn=w kw=10.688 kvar=2.679 numcust=1 kv=0.120 model=1
new Load.2127319b0a phases=1 bus1=sx2766744b.1 conn=w kw=3.550 kvar=0.890 numcust=1 kv=0.120 model=1
new Load.21386442c0b phases=1 bus1=sx3179637c.2 conn=w kw=4.572 kvar=1.146 numcust=1 kv=0.120 model=1
new Load.2221108403c0b phases=1 bus1=sx1108403c.2 conn=w kw=10.175 kvar=2.550 numcust=1 kv=0.120 model=1
new Load.293645a0b phases=1 bus1=sx2841633a.2 conn=w kw=7.103 kvar=1.780 numcust=1 kv=0.120 model=1
new Load.2221108403c0a phases=1 bus1=sx1108403c.1 conn=w kw=11.350 kvar=2.845 numcust=1 kv=0.120 model=1
new Load.293645a0a phases=1 bus1=sx2841633a.1 conn=w kw=1.767 kvar=0.443 numcust=1 kv=0.120 model=1
new Load.2127253a0a phases=1 bus1=sx3085401a.1 conn=w kw=9.177 kvar=2.300 numcust=1 kv=0.120 model=1
new Load.2127253a0b phases=1 bus1=sx3085401a.2 conn=w kw=4.123 kvar=1.033 numcust=1 kv=0.120 model=1
new Load.323392b0b phases=1 bus1=sx2748124b.2 conn=w kw=4.970 kvar=1.246 numcust=1 kv=0.120 model=1
new Load.226924200b0a phases=1 bus1=sx2763072b.1 conn=w kw=1.606 kvar=0.403 numcust=1 kv=0.120 model=1
new Load.293655c0a phases=1 bus1=sx2729414c.1 conn=w kw=7.824 kvar=1.961 numcust=1 kv=0.120 model=1
new Load.226924200b0b phases=1 bus1=sx2763072b.2 conn=w kw=8.124 kvar=2.036 numcust=1 kv=0.120 model=1
new Load.293655c0b phases=1 bus1=sx2729414c.2 conn=w kw=2.346 kvar=0.588 numcust=1 kv=0.120 model=1
new Load.260569c0b phases=1 bus1=sx3104796c.2 conn=w kw=2.855 kvar=0.716 numcust=1 kv=0.120 model=1
new Load.260569c0a phases=1 bus1=sx3104796c.1 conn=w kw=7.315 kvar=1.833 numcust=1 kv=0.120 model=1
new Load.323392b0a phases=1 bus1=sx2748124b.1 conn=w kw=4.760 kvar=1.193 numcust=1 kv=0.120 model=1
new Load.355943c0a phases=1 bus1=sx2785529c.1 conn=w kw=2.183 kvar=0.547 numcust=1 kv=0.120 model=1
new Load.330122b0b phases=1 bus1=sx2879752b.2 conn=w kw=3.747 kvar=0.939 numcust=1 kv=0.120 model=1
new Load.330122b0a phases=1 bus1=sx2879752b.1 conn=w kw=5.093 kvar=1.277 numcust=1 kv=0.120 model=1
new Load.355943c0b phases=1 bus1=sx2785529c.2 conn=w kw=7.987 kvar=2.002 numcust=1 kv=0.120 model=1
new Load.338957c0a phases=1 bus1=sx2785517c.1 conn=w kw=3.119 kvar=0.782 numcust=1 kv=0.120 model=1
new Load.338957c0b phases=1 bus1=sx2785517c.2 conn=w kw=3.951 kvar=0.990 numcust=1 kv=0.120 model=1
new Load.323277b0b phases=1 bus1=sx2897800b.2 conn=w kw=3.964 kvar=0.993 numcust=1 kv=0.120 model=1
new Load.302735a0a phases=1 bus1=sx2991923a.1 conn=w kw=8.034 kvar=2.014 numcust=1 kv=0.120 model=1
new Load.302735a0b phases=1 bus1=sx2991923a.2 conn=w kw=3.836 kvar=0.961 numcust=1 kv=0.120 model=1
new Load.323277b0a phases=1 bus1=sx2897800b.1 conn=w kw=2.926 kvar=0.733 numcust=1 kv=0.120 model=1
new Load.337625c0a phases=1 bus1=sx3197627c.1 conn=w kw=4.995 kvar=1.252 numcust=1 kv=0.120 model=1
new Load.337625c0b phases=1 bus1=sx3197627c.2 conn=w kw=5.175 kvar=1.297 numcust=1 kv=0.120 model=1
new Load.391981a0b phases=1 bus1=sx2879081a.2 conn=w kw=3.265 kvar=0.818 numcust=1 kv=0.120 model=1
new Load.391981a0a phases=1 bus1=sx2879081a.1 conn=w kw=2.055 kvar=0.515 numcust=1 kv=0.120 model=1
new Load.226196642a0a phases=1 bus1=sx2914324a.1 conn=w kw=1.145 kvar=0.287 numcust=1 kv=0.120 model=1
new Load.338926a0a phases=1 bus1=sx3216123a.1 conn=w kw=5.101 kvar=1.279 numcust=1 kv=0.120 model=1
new Load.226196642a0b phases=1 bus1=sx2914324a.2 conn=w kw=3.625 kvar=0.909 numcust=1 kv=0.120 model=1
new Load.337632c0b phases=1 bus1=sx2673307c.2 conn=w kw=5.948 kvar=1.491 numcust=1 kv=0.120 model=1
new Load.337632c0a phases=1 bus1=sx2673307c.1 conn=w kw=3.152 kvar=0.790 numcust=1 kv=0.120 model=1
new Load.338926a0b phases=1 bus1=sx3216123a.2 conn=w kw=3.219 kvar=0.807 numcust=1 kv=0.120 model=1
new Load.337665b0a phases=1 bus1=sx2973178b.1 conn=w kw=3.192 kvar=0.800 numcust=1 kv=0.120 model=1
new Load.247126b0a phases=1 bus1=sx2879065b.1 conn=w kw=2.558 kvar=0.641 numcust=1 kv=0.120 model=1
new Load.337665b0b phases=1 bus1=sx2973178b.2 conn=w kw=2.648 kvar=0.664 numcust=1 kv=0.120 model=1
new Load.247126b0b phases=1 bus1=sx2879065b.2 conn=w kw=1.332 kvar=0.334 numcust=1 kv=0.120 model=1
new Load.321880a0a phases=1 bus1=sx2876812a.1 conn=w kw=4.822 kvar=1.208 numcust=1 kv=0.120 model=1
new Load.321880a0b phases=1 bus1=sx2876812a.2 conn=w kw=3.498 kvar=0.877 numcust=1 kv=0.120 model=1
new Load.21015706a0b phases=1 bus1=sx3160123a.2 conn=w kw=1.932 kvar=0.484 numcust=1 kv=0.120 model=1
new Load.21015706a0a phases=1 bus1=sx3160123a.1 conn=w kw=3.388 kvar=0.849 numcust=1 kv=0.120 model=1
new Load.138371c0a phases=1 bus1=sx2879073c.1 conn=w kw=5.150 kvar=1.291 numcust=1 kv=0.120 model=1
new Load.337729c0b phases=1 bus1=sx2728247c.2 conn=w kw=3.432 kvar=0.860 numcust=1 kv=0.120 model=1
new Load.138371c0b phases=1 bus1=sx2879073c.2 conn=w kw=3.950 kvar=0.990 numcust=1 kv=0.120 model=1
new Load.337729c0a phases=1 bus1=sx2728247c.1 conn=w kw=3.638 kvar=0.912 numcust=1 kv=0.120 model=1
new Load.2001400c0b phases=1 bus1=sx2001400c.2 conn=w kw=21.709 kvar=12.303 numcust=1 kv=0.120 model=1
new Load.391741b0b phases=1 bus1=sx3216339b.2 conn=w kw=1.305 kvar=0.327 numcust=1 kv=0.120 model=1
new Load.391741b0a phases=1 bus1=sx3216339b.1 conn=w kw=8.425 kvar=2.112 numcust=1 kv=0.120 model=1
new Load.2118822a0a phases=1 bus1=sx2991920a.1 conn=w kw=2.057 kvar=0.516 numcust=1 kv=0.120 model=1
new Load.2118822a0b phases=1 bus1=sx2991920a.2 conn=w kw=3.263 kvar=0.818 numcust=1 kv=0.120 model=1
new Load.356803a0b phases=1 bus1=sx2748780a.2 conn=w kw=6.223 kvar=1.560 numcust=1 kv=0.120 model=1
new Load.2001313a0a phases=1 bus1=sx2001313a.1 conn=w kw=9.985 kvar=5.659 numcust=1 kv=0.120 model=1
new Load.21397029a0a phases=1 bus1=sx2673311a.1 conn=w kw=6.966 kvar=1.746 numcust=1 kv=0.120 model=1
new Load.2001313a0b phases=1 bus1=sx2001313a.2 conn=w kw=12.387 kvar=7.020 numcust=1 kv=0.120 model=1
new Load.338934b0b phases=1 bus1=sx2879070b.2 conn=w kw=4.914 kvar=1.232 numcust=1 kv=0.120 model=1
new Load.338934b0a phases=1 bus1=sx2879070b.1 conn=w kw=3.926 kvar=0.984 numcust=1 kv=0.120 model=1
new Load.356803a0a phases=1 bus1=sx2748780a.1 conn=w kw=2.647 kvar=0.663 numcust=1 kv=0.120 model=1
new Load.21397029a0b phases=1 bus1=sx2673311a.2 conn=w kw=1.904 kvar=0.477 numcust=1 kv=0.120 model=1
new Load.2224237713a0a phases=1 bus1=sx3649304a.1 conn=w kw=11.297 kvar=2.831 numcust=1 kv=0.120 model=1
new Load.293592a0a phases=1 bus1=sx2973161a.1 conn=w kw=4.301 kvar=1.078 numcust=1 kv=0.120 model=1
new Load.2224237713a0b phases=1 bus1=sx3649304a.2 conn=w kw=2.003 kvar=0.502 numcust=1 kv=0.120 model=1
new Load.293592a0b phases=1 bus1=sx2973161a.2 conn=w kw=8.999 kvar=2.255 numcust=1 kv=0.120 model=1
new Load.2221108404b0b phases=1 bus1=sx1108404b.2 conn=w kw=20.464 kvar=5.129 numcust=1 kv=0.120 model=1
new Load.2221108404b0a phases=1 bus1=sx1108404b.1 conn=w kw=18.275 kvar=4.580 numcust=1 kv=0.120 model=1
new Load.323265b0b phases=1 bus1=sx2860501b.2 conn=w kw=1.243 kvar=0.311 numcust=1 kv=0.120 model=1
new Load.323265b0a phases=1 bus1=sx2860501b.1 conn=w kw=8.487 kvar=2.127 numcust=1 kv=0.120 model=1
new Load.2001213c0a phases=1 bus1=sx2001213c.1 conn=w kw=9.499 kvar=5.383 numcust=1 kv=0.120 model=1
new Load.2001400c0a phases=1 bus1=sx2001400c.1 conn=w kw=18.811 kvar=10.661 numcust=1 kv=0.120 model=1
new Load.21148701b0b phases=1 bus1=sx2897771b.2 conn=w kw=4.469 kvar=1.120 numcust=1 kv=0.120 model=1
new Load.21148701b0a phases=1 bus1=sx2897771b.1 conn=w kw=1.371 kvar=0.344 numcust=1 kv=0.120 model=1
new Load.260555a0a phases=1 bus1=sx3048962a.1 conn=w kw=1.902 kvar=0.477 numcust=1 kv=0.120 model=1
new Load.260555a0b phases=1 bus1=sx3048962a.2 conn=w kw=11.398 kvar=2.857 numcust=1 kv=0.120 model=1
new Load.302374b0b phases=1 bus1=sx2785526b.2 conn=w kw=2.466 kvar=0.618 numcust=1 kv=0.120 model=1
new Load.302374b0a phases=1 bus1=sx2785526b.1 conn=w kw=3.374 kvar=0.846 numcust=1 kv=0.120 model=1
new Load.251862c0b phases=1 bus1=sx3254873c.2 conn=w kw=4.030 kvar=1.010 numcust=1 kv=0.120 model=1
new Load.302674a0b phases=1 bus1=sx2673321a.2 conn=w kw=3.937 kvar=0.987 numcust=1 kv=0.120 model=1
new Load.251862c0a phases=1 bus1=sx3254873c.1 conn=w kw=6.060 kvar=1.519 numcust=1 kv=0.120 model=1
new Load.302674a0a phases=1 bus1=sx2673321a.1 conn=w kw=4.933 kvar=1.236 numcust=1 kv=0.120 model=1
new Load.2001012b0a phases=1 bus1=sx2001012b.1 conn=w kw=6.385 kvar=3.618 numcust=1 kv=0.120 model=1
new Load.2001012b0b phases=1 bus1=sx2001012b.2 conn=w kw=7.375 kvar=4.179 numcust=1 kv=0.120 model=1
new Load.260513c0a phases=1 bus1=sx2917336c.1 conn=w kw=2.440 kvar=0.611 numcust=1 kv=0.120 model=1
new Load.274994c0a phases=1 bus1=sx3048205c.1 conn=w kw=7.159 kvar=1.794 numcust=1 kv=0.120 model=1
new Load.260513c0b phases=1 bus1=sx2917336c.2 conn=w kw=3.660 kvar=0.917 numcust=1 kv=0.120 model=1
new Load.138684a0a phases=1 bus1=sx3085396a.1 conn=w kw=3.915 kvar=0.981 numcust=1 kv=0.120 model=1
new Load.138684a0b phases=1 bus1=sx3085396a.2 conn=w kw=4.955 kvar=1.242 numcust=1 kv=0.120 model=1
new Load.2120195b0a phases=1 bus1=sx3048209b.1 conn=w kw=9.506 kvar=2.383 numcust=1 kv=0.120 model=1
new Load.274994c0b phases=1 bus1=sx3048205c.2 conn=w kw=3.011 kvar=0.755 numcust=1 kv=0.120 model=1
new Load.356011a0b phases=1 bus1=sx3216337a.2 conn=w kw=7.061 kvar=1.770 numcust=1 kv=0.120 model=1
new Load.2120195b0b phases=1 bus1=sx3048209b.2 conn=w kw=3.224 kvar=0.808 numcust=1 kv=0.120 model=1
new Load.356011a0a phases=1 bus1=sx3216337a.1 conn=w kw=5.249 kvar=1.316 numcust=1 kv=0.120 model=1
new Load.274985c0a phases=1 bus1=sx2822864c.1 conn=w kw=5.903 kvar=1.479 numcust=1 kv=0.120 model=1
new Load.274985c0b phases=1 bus1=sx2822864c.2 conn=w kw=3.197 kvar=0.801 numcust=1 kv=0.120 model=1
new Load.293424c0a phases=1 bus1=sx2766750c.1 conn=w kw=9.893 kvar=2.479 numcust=1 kv=0.120 model=1
new Load.293424c0b phases=1 bus1=sx2766750c.2 conn=w kw=5.367 kvar=1.345 numcust=1 kv=0.120 model=1
new Load.227653310c0b phases=1 bus1=sx2746587c.2 conn=w kw=3.711 kvar=0.930 numcust=1 kv=0.120 model=1
new Load.226194280b0a phases=1 bus1=sx3195318b.1 conn=w kw=1.858 kvar=0.466 numcust=1 kv=0.120 model=1
new Load.226308723b0a phases=1 bus1=sx3252336b.1 conn=w kw=4.044 kvar=1.014 numcust=1 kv=0.120 model=1
new Load.356815a0a phases=1 bus1=sx2936212a.1 conn=w kw=3.119 kvar=0.782 numcust=1 kv=0.120 model=1
new Load.226308723b0b phases=1 bus1=sx3252336b.2 conn=w kw=10.546 kvar=2.643 numcust=1 kv=0.120 model=1
new Load.323253b0a phases=1 bus1=sx2973152b.1 conn=w kw=2.571 kvar=0.644 numcust=1 kv=0.120 model=1
new Load.356815a0b phases=1 bus1=sx2936212a.2 conn=w kw=5.751 kvar=1.441 numcust=1 kv=0.120 model=1
new Load.323253b0b phases=1 bus1=sx2973152b.2 conn=w kw=7.159 kvar=1.794 numcust=1 kv=0.120 model=1
new Load.321894c0a phases=1 bus1=sx3066829c.1 conn=w kw=4.304 kvar=1.079 numcust=1 kv=0.120 model=1
new Load.321894c0b phases=1 bus1=sx3066829c.2 conn=w kw=5.866 kvar=1.470 numcust=1 kv=0.120 model=1
new Load.339005b0a phases=1 bus1=sx2785535b.1 conn=w kw=9.505 kvar=2.382 numcust=1 kv=0.120 model=1
new Load.2120126b0b phases=1 bus1=sx2814529b.2 conn=w kw=14.906 kvar=3.736 numcust=1 kv=0.120 model=1
new Load.2120126b0a phases=1 bus1=sx2814529b.1 conn=w kw=4.544 kvar=1.139 numcust=1 kv=0.120 model=1
new Load.226193361b0a phases=1 bus1=sx3157710b.1 conn=w kw=3.895 kvar=0.976 numcust=1 kv=0.120 model=1
new Load.226193361b0b phases=1 bus1=sx3157710b.2 conn=w kw=4.945 kvar=1.239 numcust=1 kv=0.120 model=1
new Load.355432c0b phases=1 bus1=sx3122837c.2 conn=w kw=6.328 kvar=1.586 numcust=1 kv=0.120 model=1
new Load.355432c0a phases=1 bus1=sx3122837c.1 conn=w kw=8.932 kvar=2.239 numcust=1 kv=0.120 model=1
new Load.338897a0a phases=1 bus1=sx2973154a.1 conn=w kw=4.338 kvar=1.087 numcust=1 kv=0.120 model=1
new Load.338897a0b phases=1 bus1=sx2973154a.2 conn=w kw=3.982 kvar=0.998 numcust=1 kv=0.120 model=1
new Load.339005b0b phases=1 bus1=sx2785535b.2 conn=w kw=14.495 kvar=3.633 numcust=1 kv=0.120 model=1
new Load.2000911c0b phases=1 bus1=sx2000911c.2 conn=w kw=4.700 kvar=2.664 numcust=1 kv=0.120 model=1
new Load.2000911c0a phases=1 bus1=sx2000911c.1 conn=w kw=6.546 kvar=3.710 numcust=1 kv=0.120 model=1
new Load.321858b0b phases=1 bus1=sx3122815b.2 conn=w kw=3.804 kvar=0.953 numcust=1 kv=0.120 model=1
new Load.247057a0b phases=1 bus1=sx3104128a.2 conn=w kw=1.886 kvar=0.473 numcust=1 kv=0.120 model=1
new Load.321858b0a phases=1 bus1=sx3122815b.1 conn=w kw=2.036 kvar=0.510 numcust=1 kv=0.120 model=1
new Load.247057a0a phases=1 bus1=sx3104128a.1 conn=w kw=3.434 kvar=0.861 numcust=1 kv=0.120 model=1
new Load.302807c0a phases=1 bus1=sx3235266c.1 conn=w kw=9.612 kvar=2.409 numcust=1 kv=0.120 model=1
new Load.302807c0b phases=1 bus1=sx3235266c.2 conn=w kw=3.558 kvar=0.892 numcust=1 kv=0.120 model=1
new Load.337678a0a phases=1 bus1=sx3160101a.1 conn=w kw=2.133 kvar=0.534 numcust=1 kv=0.120 model=1
new Load.337678a0b phases=1 bus1=sx3160101a.2 conn=w kw=6.737 kvar=1.689 numcust=1 kv=0.120 model=1
new Load.337689b0a phases=1 bus1=sx2691949b.1 conn=w kw=8.412 kvar=2.108 numcust=1 kv=0.120 model=1
new Load.2212168874c0a phases=1 bus1=sx2729207c.1 conn=w kw=5.940 kvar=1.489 numcust=1 kv=0.120 model=1
new Load.337689b0b phases=1 bus1=sx2691949b.2 conn=w kw=1.318 kvar=0.330 numcust=1 kv=0.120 model=1
new Load.2212168874c0b phases=1 bus1=sx2729207c.2 conn=w kw=14.400 kvar=3.609 numcust=1 kv=0.120 model=1
new Load.227653310c0a phases=1 bus1=sx2746587c.1 conn=w kw=6.459 kvar=1.619 numcust=1 kv=0.120 model=1
new Load.21391390b0a phases=1 bus1=sx3217064b.1 conn=w kw=3.613 kvar=0.906 numcust=1 kv=0.120 model=1
new Load.260591b0a phases=1 bus1=sx3179607b.1 conn=w kw=3.182 kvar=0.797 numcust=1 kv=0.120 model=1
new Load.21391390b0b phases=1 bus1=sx3217064b.2 conn=w kw=9.117 kvar=2.285 numcust=1 kv=0.120 model=1
new Load.260591b0b phases=1 bus1=sx3179607b.2 conn=w kw=6.548 kvar=1.641 numcust=1 kv=0.120 model=1
new Load.21382813a0b phases=1 bus1=sx2748781a.2 conn=w kw=11.474 kvar=2.876 numcust=1 kv=0.120 model=1
new Load.21382813a0a phases=1 bus1=sx2748781a.1 conn=w kw=1.826 kvar=0.458 numcust=1 kv=0.120 model=1
new Load.337690b0a phases=1 bus1=sx3104127b.1 conn=w kw=1.273 kvar=0.319 numcust=1 kv=0.120 model=1
new Load.355944b0a phases=1 bus1=sx3197646b.1 conn=w kw=3.412 kvar=0.855 numcust=1 kv=0.120 model=1
new Load.225533215c0a phases=1 bus1=sx3097861c.1 conn=w kw=1.875 kvar=0.470 numcust=1 kv=0.120 model=1
new Load.337690b0b phases=1 bus1=sx3104127b.2 conn=w kw=8.457 kvar=2.120 numcust=1 kv=0.120 model=1
new Load.355944b0b phases=1 bus1=sx3197646b.2 conn=w kw=6.318 kvar=1.583 numcust=1 kv=0.120 model=1
new Load.21397005a0b phases=1 bus1=sx2935557a.2 conn=w kw=3.345 kvar=0.838 numcust=1 kv=0.120 model=1
new Load.225533215c0b phases=1 bus1=sx3097861c.2 conn=w kw=2.195 kvar=0.550 numcust=1 kv=0.120 model=1
new Load.260627a0a phases=1 bus1=sx2992656a.1 conn=w kw=7.083 kvar=1.775 numcust=1 kv=0.120 model=1
new Load.260627a0b phases=1 bus1=sx2992656a.2 conn=w kw=6.217 kvar=1.558 numcust=1 kv=0.120 model=1
new Load.21386065c0b phases=1 bus1=sx2917255c.2 conn=w kw=6.305 kvar=1.580 numcust=1 kv=0.120 model=1
new Load.21397005a0a phases=1 bus1=sx2935557a.1 conn=w kw=9.955 kvar=2.495 numcust=1 kv=0.120 model=1
new Load.337715a0b phases=1 bus1=sx3254204a.2 conn=w kw=2.139 kvar=0.536 numcust=1 kv=0.120 model=1
new Load.337715a0a phases=1 bus1=sx3254204a.1 conn=w kw=3.181 kvar=0.797 numcust=1 kv=0.120 model=1
new Load.2224237643a0b phases=1 bus1=sx3649301a.2 conn=w kw=2.342 kvar=0.587 numcust=1 kv=0.120 model=1
new Load.323241b0b phases=1 bus1=sx2710508b.2 conn=w kw=2.218 kvar=0.556 numcust=1 kv=0.120 model=1
new Load.323241b0a phases=1 bus1=sx2710508b.1 conn=w kw=3.622 kvar=0.908 numcust=1 kv=0.120 model=1
new Load.2224237643a0a phases=1 bus1=sx3649301a.1 conn=w kw=10.958 kvar=2.746 numcust=1 kv=0.120 model=1
new Load.338899c0b phases=1 bus1=sx3122814c.2 conn=w kw=32.054 kvar=8.033 numcust=1 kv=0.120 model=1
new Load.391993a0a phases=1 bus1=sx3156034a.1 conn=w kw=1.260 kvar=0.316 numcust=1 kv=0.120 model=1
new Load.338899c0a phases=1 bus1=sx3122814c.1 conn=w kw=34.046 kvar=8.533 numcust=1 kv=0.120 model=1
new Load.391993a0b phases=1 bus1=sx3156034a.2 conn=w kw=2.290 kvar=0.574 numcust=1 kv=0.120 model=1
new Load.21386065c0a phases=1 bus1=sx2917255c.1 conn=w kw=3.865 kvar=0.969 numcust=1 kv=0.120 model=1
new Load.321882c0a phases=1 bus1=sx2916607c.1 conn=w kw=2.630 kvar=0.659 numcust=1 kv=0.120 model=1
new Load.321882c0b phases=1 bus1=sx2916607c.2 conn=w kw=7.540 kvar=1.890 numcust=1 kv=0.120 model=1
new Load.337645b0a phases=1 bus1=sx3216342b.1 conn=w kw=3.178 kvar=0.796 numcust=1 kv=0.120 model=1
new Load.338994b0b phases=1 bus1=sx3160115b.2 conn=w kw=3.099 kvar=0.777 numcust=1 kv=0.120 model=1
new Load.21325725c0a phases=1 bus1=sx2842390c.1 conn=w kw=3.935 kvar=0.986 numcust=1 kv=0.120 model=1
new Load.337645b0b phases=1 bus1=sx3216342b.2 conn=w kw=6.552 kvar=1.642 numcust=1 kv=0.120 model=1
new Load.2000903c0b phases=1 bus1=sx2000903c.2 conn=w kw=7.424 kvar=4.207 numcust=1 kv=0.120 model=1
new Load.2000903c0a phases=1 bus1=sx2000903c.1 conn=w kw=5.139 kvar=2.912 numcust=1 kv=0.120 model=1
new Load.21325725c0b phases=1 bus1=sx2842390c.2 conn=w kw=5.165 kvar=1.294 numcust=1 kv=0.120 model=1
new Load.337714c0b phases=1 bus1=sx3254209c.2 conn=w kw=9.185 kvar=2.302 numcust=1 kv=0.120 model=1
new Load.337714c0a phases=1 bus1=sx3254209c.1 conn=w kw=6.075 kvar=1.523 numcust=1 kv=0.120 model=1
new Load.338994b0a phases=1 bus1=sx3160115b.1 conn=w kw=16.351 kvar=4.098 numcust=1 kv=0.120 model=1
new Load.138472c0b phases=1 bus1=sx2673309c.2 conn=w kw=3.723 kvar=0.933 numcust=1 kv=0.120 model=1
new Load.138472c0a phases=1 bus1=sx2673309c.1 conn=w kw=9.447 kvar=2.368 numcust=1 kv=0.120 model=1
new Load.356015a0b phases=1 bus1=sx2916599a.2 conn=w kw=3.421 kvar=0.857 numcust=1 kv=0.120 model=1
new Load.356015a0a phases=1 bus1=sx2916599a.1 conn=w kw=5.449 kvar=1.366 numcust=1 kv=0.120 model=1
new Load.302860c0a phases=1 bus1=sx3122819c.1 conn=w kw=4.825 kvar=1.209 numcust=1 kv=0.120 model=1
new Load.302860c0b phases=1 bus1=sx3122819c.2 conn=w kw=10.435 kvar=2.615 numcust=1 kv=0.120 model=1
new Load.293652b0b phases=1 bus1=sx3235258b.2 conn=w kw=13.863 kvar=3.474 numcust=1 kv=0.120 model=1
new Load.293652b0a phases=1 bus1=sx3235258b.1 conn=w kw=3.727 kvar=0.934 numcust=1 kv=0.120 model=1
new Load.391748b0a phases=1 bus1=sx2991902b.1 conn=w kw=1.717 kvar=0.430 numcust=1 kv=0.120 model=1
new Load.391748b0b phases=1 bus1=sx2991902b.2 conn=w kw=8.013 kvar=2.008 numcust=1 kv=0.120 model=1
new Load.2001209c0a phases=1 bus1=sx2001209c.1 conn=w kw=7.946 kvar=4.503 numcust=1 kv=0.120 model=1
new Load.2001209c0b phases=1 bus1=sx2001209c.2 conn=w kw=5.985 kvar=3.392 numcust=1 kv=0.120 model=1
new Load.310560a0b phases=1 bus1=sx2879074a.2 conn=w kw=3.978 kvar=0.997 numcust=1 kv=0.120 model=1
new Load.310560a0a phases=1 bus1=sx2879074a.1 conn=w kw=4.342 kvar=1.088 numcust=1 kv=0.120 model=1
new Load.323274b0b phases=1 bus1=sx2860500b.2 conn=w kw=5.205 kvar=1.305 numcust=1 kv=0.120 model=1
new Load.323274b0a phases=1 bus1=sx2860500b.1 conn=w kw=3.635 kvar=0.911 numcust=1 kv=0.120 model=1
new Load.2000409a0b phases=1 bus1=sx2000409a.2 conn=w kw=8.487 kvar=4.810 numcust=1 kv=0.120 model=1
new Load.337724a0a phases=1 bus1=sx2879075a.1 conn=w kw=1.841 kvar=0.462 numcust=1 kv=0.120 model=1
new Load.337724a0b phases=1 bus1=sx2879075a.2 conn=w kw=3.479 kvar=0.872 numcust=1 kv=0.120 model=1
new Load.391978c0a phases=1 bus1=sx3141402c.1 conn=w kw=8.899 kvar=2.230 numcust=1 kv=0.120 model=1
new Load.339001b0b phases=1 bus1=sx3178988b.2 conn=w kw=2.946 kvar=0.738 numcust=1 kv=0.120 model=1
new Load.391978c0b phases=1 bus1=sx3141402c.2 conn=w kw=1.271 kvar=0.319 numcust=1 kv=0.120 model=1
new Load.21397645a0a phases=1 bus1=sx2860493a.1 conn=w kw=4.166 kvar=1.044 numcust=1 kv=0.120 model=1
new Load.356796c0a phases=1 bus1=sx3235945c.1 conn=w kw=4.552 kvar=1.141 numcust=1 kv=0.120 model=1
new Load.339001b0a phases=1 bus1=sx3178988b.1 conn=w kw=3.944 kvar=0.988 numcust=1 kv=0.120 model=1
new Load.356796c0b phases=1 bus1=sx3235945c.2 conn=w kw=5.618 kvar=1.408 numcust=1 kv=0.120 model=1
new Load.2000409a0a phases=1 bus1=sx2000409a.1 conn=w kw=4.494 kvar=2.547 numcust=1 kv=0.120 model=1
new Load.21397645a0b phases=1 bus1=sx2860493a.2 conn=w kw=4.704 kvar=1.179 numcust=1 kv=0.120 model=1
new Load.2119958b0a phases=1 bus1=sx2935568b.1 conn=w kw=5.608 kvar=1.405 numcust=1 kv=0.120 model=1
new Load.226308720a0a phases=1 bus1=sx2821087a.1 conn=w kw=20.433 kvar=5.121 numcust=1 kv=0.120 model=1
new Load.2119958b0b phases=1 bus1=sx2935568b.2 conn=w kw=3.232 kvar=0.810 numcust=1 kv=0.120 model=1
new Load.226308720a0b phases=1 bus1=sx2821087a.2 conn=w kw=6.167 kvar=1.546 numcust=1 kv=0.120 model=1
new Load.2000410a0b phases=1 bus1=sx2000410a.2 conn=w kw=5.317 kvar=3.013 numcust=1 kv=0.120 model=1
new Load.302859c0b phases=1 bus1=sx3254215c.2 conn=w kw=3.251 kvar=0.815 numcust=1 kv=0.120 model=1
new Load.302859c0a phases=1 bus1=sx3254215c.1 conn=w kw=5.849 kvar=1.466 numcust=1 kv=0.120 model=1
new Load.2000410a0a phases=1 bus1=sx2000410a.1 conn=w kw=9.175 kvar=5.200 numcust=1 kv=0.120 model=1
new Load.338982b0a phases=1 bus1=sx2785534b.1 conn=w kw=8.357 kvar=2.094 numcust=1 kv=0.120 model=1
new Load.338982b0b phases=1 bus1=sx2785534b.2 conn=w kw=1.373 kvar=0.344 numcust=1 kv=0.120 model=1
new Load.338961c0b phases=1 bus1=sx3254208c.2 conn=w kw=3.458 kvar=0.867 numcust=1 kv=0.120 model=1
new Load.338961c0a phases=1 bus1=sx3254208c.1 conn=w kw=9.712 kvar=2.434 numcust=1 kv=0.120 model=1
new Load.21382992a0a phases=1 bus1=sx3197654a.1 conn=w kw=3.829 kvar=0.960 numcust=1 kv=0.120 model=1
new Load.21382992a0b phases=1 bus1=sx3197654a.2 conn=w kw=8.041 kvar=2.015 numcust=1 kv=0.120 model=1
new Load.321849b0b phases=1 bus1=sx2748152b.2 conn=w kw=4.473 kvar=1.121 numcust=1 kv=0.120 model=1
new Load.321849b0a phases=1 bus1=sx2748152b.1 conn=w kw=1.367 kvar=0.343 numcust=1 kv=0.120 model=1
new Load.293492c0b phases=1 bus1=sx2841637c.2 conn=w kw=9.891 kvar=2.479 numcust=1 kv=0.120 model=1
new Load.2001003b0a phases=1 bus1=sx2001003b.1 conn=w kw=5.139 kvar=2.912 numcust=1 kv=0.120 model=1
new Load.293492c0a phases=1 bus1=sx2841637c.1 conn=w kw=3.279 kvar=0.822 numcust=1 kv=0.120 model=1
new Load.21459660c0b phases=1 bus1=sx3101194c.2 conn=w kw=3.336 kvar=0.836 numcust=1 kv=0.120 model=1
new Load.21459660c0a phases=1 bus1=sx3101194c.1 conn=w kw=30.184 kvar=7.565 numcust=1 kv=0.120 model=1
new Load.2001210c0a phases=1 bus1=sx2001210c.1 conn=w kw=3.490 kvar=1.978 numcust=1 kv=0.120 model=1
new Load.302803c0a phases=1 bus1=sx3085400c.1 conn=w kw=1.677 kvar=0.420 numcust=1 kv=0.120 model=1
new Load.2001210c0b phases=1 bus1=sx2001210c.2 conn=w kw=9.949 kvar=5.638 numcust=1 kv=0.120 model=1
new Load.302803c0b phases=1 bus1=sx3085400c.2 conn=w kw=8.493 kvar=2.128 numcust=1 kv=0.120 model=1
new Load.2000915c0a phases=1 bus1=sx2000915c.1 conn=w kw=6.546 kvar=3.710 numcust=1 kv=0.120 model=1
new Load.2000915c0b phases=1 bus1=sx2000915c.2 conn=w kw=4.700 kvar=2.664 numcust=1 kv=0.120 model=1
new Load.21380500c0b phases=1 bus1=sx3235242c.2 conn=w kw=3.620 kvar=0.907 numcust=1 kv=0.120 model=1
new Load.293664b0b phases=1 bus1=sx3207907b.2 conn=w kw=24.277 kvar=6.084 numcust=1 kv=0.120 model=1
new Load.321861c0b phases=1 bus1=sx3235248c.2 conn=w kw=4.764 kvar=1.194 numcust=1 kv=0.120 model=1
new Load.337703b0a phases=1 bus1=sx2691948b.1 conn=w kw=2.660 kvar=0.667 numcust=1 kv=0.120 model=1
new Load.293664b0a phases=1 bus1=sx3207907b.1 conn=w kw=4.903 kvar=1.229 numcust=1 kv=0.120 model=1
new Load.321861c0a phases=1 bus1=sx3235248c.1 conn=w kw=1.336 kvar=0.335 numcust=1 kv=0.120 model=1
new Load.337703b0b phases=1 bus1=sx2691948b.2 conn=w kw=3.180 kvar=0.797 numcust=1 kv=0.120 model=1
new Load.21380500c0a phases=1 bus1=sx3235242c.1 conn=w kw=6.550 kvar=1.641 numcust=1 kv=0.120 model=1
new Load.225897943c0a phases=1 bus1=sx2875754c.1 conn=w kw=16.449 kvar=4.123 numcust=1 kv=0.120 model=1
new Load.293523a0a phases=1 bus1=sx2766729a.1 conn=w kw=2.707 kvar=0.679 numcust=1 kv=0.120 model=1
new Load.293523a0b phases=1 bus1=sx2766729a.2 conn=w kw=6.163 kvar=1.545 numcust=1 kv=0.120 model=1
new Load.225897943c0b phases=1 bus1=sx2875754c.2 conn=w kw=3.891 kvar=0.975 numcust=1 kv=0.120 model=1
new Load.138585c0b phases=1 bus1=sx3197637c.2 conn=w kw=3.206 kvar=0.804 numcust=1 kv=0.120 model=1
new Load.138585c0a phases=1 bus1=sx3197637c.1 conn=w kw=3.864 kvar=0.968 numcust=1 kv=0.120 model=1
new Load.247171b0a phases=1 bus1=sx0247171b.1 conn=w kw=2.873 kvar=0.720 numcust=1 kv=0.120 model=1
new Load.138770a0b phases=1 bus1=sx2897781a.2 conn=w kw=2.476 kvar=0.621 numcust=1 kv=0.120 model=1
new Load.138770a0a phases=1 bus1=sx2897781a.1 conn=w kw=1.074 kvar=0.269 numcust=1 kv=0.120 model=1
new Load.247171b0b phases=1 bus1=sx0247171b.2 conn=w kw=2.967 kvar=0.744 numcust=1 kv=0.120 model=1
new Load.2001015b0b phases=1 bus1=sx2001015b.2 conn=w kw=11.348 kvar=6.431 numcust=1 kv=0.120 model=1
new Load.323250b0b phases=1 bus1=sx2748131b.2 conn=w kw=5.578 kvar=1.398 numcust=1 kv=0.120 model=1
new Load.323399b0a phases=1 bus1=sx3178974b.1 conn=w kw=2.063 kvar=0.517 numcust=1 kv=0.120 model=1
new Load.2001015b0a phases=1 bus1=sx2001015b.1 conn=w kw=12.867 kvar=7.292 numcust=1 kv=0.120 model=1
new Load.323250b0a phases=1 bus1=sx2748131b.1 conn=w kw=3.262 kvar=0.818 numcust=1 kv=0.120 model=1
new Load.323399b0b phases=1 bus1=sx3178974b.2 conn=w kw=3.777 kvar=0.947 numcust=1 kv=0.120 model=1
new Load.21398536a0a phases=1 bus1=sx2973159a.1 conn=w kw=4.934 kvar=1.237 numcust=1 kv=0.120 model=1
new Load.21399630a0b phases=1 bus1=sx3233353a.2 conn=w kw=3.694 kvar=0.926 numcust=1 kv=0.120 model=1
new Load.21398536a0b phases=1 bus1=sx2973159a.2 conn=w kw=3.386 kvar=0.849 numcust=1 kv=0.120 model=1
new Load.2001003b0b phases=1 bus1=sx2001003b.2 conn=w kw=7.424 kvar=4.207 numcust=1 kv=0.120 model=1
new Load.21399619c0b phases=1 bus1=sx2991943c.2 conn=w kw=3.642 kvar=0.913 numcust=1 kv=0.120 model=1
new Load.21399630a0a phases=1 bus1=sx3233353a.1 conn=w kw=1.626 kvar=0.408 numcust=1 kv=0.120 model=1
new Load.21399619c0a phases=1 bus1=sx2991943c.1 conn=w kw=6.528 kvar=1.636 numcust=1 kv=0.120 model=1
new Load.323387b0a phases=1 bus1=sx2690941b.1 conn=w kw=5.024 kvar=1.259 numcust=1 kv=0.120 model=1
new Load.21474711c0a phases=1 bus1=sx2861197c.1 conn=w kw=3.306 kvar=0.828 numcust=1 kv=0.120 model=1
new Load.323387b0b phases=1 bus1=sx2690941b.2 conn=w kw=4.706 kvar=1.179 numcust=1 kv=0.120 model=1
new Load.274997c0a phases=1 bus1=sx3048228c.1 conn=w kw=3.054 kvar=0.765 numcust=1 kv=0.120 model=1
new Load.274997c0b phases=1 bus1=sx3048228c.2 conn=w kw=7.116 kvar=1.783 numcust=1 kv=0.120 model=1
new Load.2224387113a0a phases=1 bus1=sx3728042a.1 conn=w kw=4.812 kvar=1.206 numcust=1 kv=0.120 model=1
new Load.226192762b0a phases=1 bus1=sx2689678b.1 conn=w kw=3.845 kvar=0.964 numcust=1 kv=0.120 model=1
new Load.226192762b0b phases=1 bus1=sx2689678b.2 conn=w kw=1.912 kvar=0.479 numcust=1 kv=0.120 model=1
new Load.226192936b0a phases=1 bus1=sx2820531b.1 conn=w kw=1.340 kvar=0.336 numcust=1 kv=0.120 model=1
new Load.337636c0b phases=1 bus1=sx2841619c.2 conn=w kw=3.735 kvar=0.936 numcust=1 kv=0.120 model=1
new Load.337636c0a phases=1 bus1=sx2841619c.1 conn=w kw=11.525 kvar=2.888 numcust=1 kv=0.120 model=1
new Load.2224387113a0b phases=1 bus1=sx3728042a.2 conn=w kw=8.488 kvar=2.127 numcust=1 kv=0.120 model=1
new Load.226192936b0b phases=1 bus1=sx2820531b.2 conn=w kw=8.390 kvar=2.103 numcust=1 kv=0.120 model=1
new Load.21474711c0b phases=1 bus1=sx2861197c.2 conn=w kw=2.794 kvar=0.700 numcust=1 kv=0.120 model=1
new Load.338949b0b phases=1 bus1=sx3104136b.2 conn=w kw=1.501 kvar=0.376 numcust=1 kv=0.120 model=1
new Load.338949b0a phases=1 bus1=sx3104136b.1 conn=w kw=4.339 kvar=1.088 numcust=1 kv=0.120 model=1
new Load.2221108407b0a phases=1 bus1=sx1108407b.1 conn=w kw=20.847 kvar=5.225 numcust=1 kv=0.120 model=1
new Load.2221108407b0b phases=1 bus1=sx1108407b.2 conn=w kw=18.237 kvar=4.571 numcust=1 kv=0.120 model=1
new Load.21400253b0b phases=1 bus1=sx2691959b.2 conn=w kw=23.768 kvar=5.957 numcust=1 kv=0.120 model=1
new Load.21400253b0a phases=1 bus1=sx2691959b.1 conn=w kw=15.132 kvar=3.792 numcust=1 kv=0.120 model=1
new Load.226193838c0a phases=1 bus1=sx3008237c.1 conn=w kw=3.652 kvar=0.915 numcust=1 kv=0.120 model=1
new Load.226193838c0b phases=1 bus1=sx3008237c.2 conn=w kw=6.518 kvar=1.633 numcust=1 kv=0.120 model=1
new Load.226101449a0b phases=1 bus1=sx3027133a.2 conn=w kw=4.647 kvar=1.165 numcust=1 kv=0.120 model=1
new Load.138346c0a phases=1 bus1=sx2916609c.1 conn=w kw=4.641 kvar=1.163 numcust=1 kv=0.120 model=1
new Load.138346c0b phases=1 bus1=sx2916609c.2 conn=w kw=5.459 kvar=1.368 numcust=1 kv=0.120 model=1
new Load.226101449a0a phases=1 bus1=sx3027133a.1 conn=w kw=4.223 kvar=1.058 numcust=1 kv=0.120 model=1
new Load.2000710b0b phases=1 bus1=sx2000710b.2 conn=w kw=4.573 kvar=2.592 numcust=1 kv=0.120 model=1
new Load.355777b0a phases=1 bus1=sx3085398b.1 conn=w kw=5.550 kvar=1.391 numcust=1 kv=0.120 model=1
new Load.2000710b0a phases=1 bus1=sx2000710b.1 conn=w kw=5.879 kvar=3.332 numcust=1 kv=0.120 model=1
new Load.260577c0a phases=1 bus1=sx2767341c.1 conn=w kw=1.479 kvar=0.371 numcust=1 kv=0.120 model=1
new Load.260577c0b phases=1 bus1=sx2767341c.2 conn=w kw=13.781 kvar=3.454 numcust=1 kv=0.120 model=1
new Load.355777b0b phases=1 bus1=sx3085398b.2 conn=w kw=4.180 kvar=1.048 numcust=1 kv=0.120 model=1
new Load.293663c0a phases=1 bus1=sx3216368c.1 conn=w kw=4.298 kvar=1.077 numcust=1 kv=0.120 model=1
new Load.339046a0a phases=1 bus1=sx2785511a.1 conn=w kw=7.551 kvar=1.893 numcust=1 kv=0.120 model=1
new Load.339046a0b phases=1 bus1=sx2785511a.2 conn=w kw=1.319 kvar=0.331 numcust=1 kv=0.120 model=1
new Load.293663c0b phases=1 bus1=sx3216368c.2 conn=w kw=1.802 kvar=0.452 numcust=1 kv=0.120 model=1
new Load.391736b0b phases=1 bus1=sx3029495b.2 conn=w kw=2.098 kvar=0.526 numcust=1 kv=0.120 model=1
new Load.391736b0a phases=1 bus1=sx3029495b.1 conn=w kw=3.742 kvar=0.938 numcust=1 kv=0.120 model=1
new Load.21357865a0b phases=1 bus1=sx2766719a.2 conn=w kw=3.099 kvar=0.777 numcust=1 kv=0.120 model=1
new Load.321838a0a phases=1 bus1=sx2691944a.1 conn=w kw=8.059 kvar=2.020 numcust=1 kv=0.120 model=1
new Load.302732a0b phases=1 bus1=sx2691953a.2 conn=w kw=4.946 kvar=1.240 numcust=1 kv=0.120 model=1
new Load.302732a0a phases=1 bus1=sx2691953a.1 conn=w kw=3.374 kvar=0.846 numcust=1 kv=0.120 model=1
new Load.21357865a0a phases=1 bus1=sx2766719a.1 conn=w kw=5.771 kvar=1.446 numcust=1 kv=0.120 model=1
new Load.260461b0a phases=1 bus1=sx2861223b.1 conn=w kw=4.461 kvar=1.118 numcust=1 kv=0.120 model=1
new Load.260461b0b phases=1 bus1=sx2861223b.2 conn=w kw=5.269 kvar=1.320 numcust=1 kv=0.120 model=1
new Load.338922b0a phases=1 bus1=sx2822866b.1 conn=w kw=1.471 kvar=0.369 numcust=1 kv=0.120 model=1
new Load.338922b0b phases=1 bus1=sx2822866b.2 conn=w kw=8.259 kvar=2.070 numcust=1 kv=0.120 model=1
new Load.138769a0b phases=1 bus1=sx2729411a.2 conn=w kw=3.345 kvar=0.838 numcust=1 kv=0.120 model=1
new Load.293673a0b phases=1 bus1=sx3122827a.2 conn=w kw=4.648 kvar=1.165 numcust=1 kv=0.120 model=1
new Load.339013b0b phases=1 bus1=sx2804270b.2 conn=w kw=3.229 kvar=0.809 numcust=1 kv=0.120 model=1
new Load.138769a0a phases=1 bus1=sx2729411a.1 conn=w kw=3.205 kvar=0.803 numcust=1 kv=0.120 model=1
new Load.293673a0a phases=1 bus1=sx3122827a.1 conn=w kw=4.222 kvar=1.058 numcust=1 kv=0.120 model=1
new Load.321838a0b phases=1 bus1=sx2691944a.2 conn=w kw=3.811 kvar=0.955 numcust=1 kv=0.120 model=1
new Load.339013b0a phases=1 bus1=sx2804270b.1 conn=w kw=5.611 kvar=1.406 numcust=1 kv=0.120 model=1
new Load.323249b0b phases=1 bus1=sx2729427b.2 conn=w kw=3.593 kvar=0.901 numcust=1 kv=0.120 model=1
new Load.323249b0a phases=1 bus1=sx2729427b.1 conn=w kw=5.247 kvar=1.315 numcust=1 kv=0.120 model=1
new Load.338950b0a phases=1 bus1=sx2822872b.1 conn=w kw=3.419 kvar=0.857 numcust=1 kv=0.120 model=1
new Load.441331c0a phases=1 bus1=sx3235254c.1 conn=w kw=3.584 kvar=0.898 numcust=1 kv=0.120 model=1
new Load.441331c0b phases=1 bus1=sx3235254c.2 conn=w kw=6.586 kvar=1.651 numcust=1 kv=0.120 model=1
new Load.2000709b0b phases=1 bus1=sx2000709b.2 conn=w kw=4.700 kvar=2.664 numcust=1 kv=0.120 model=1
new Load.338950b0b phases=1 bus1=sx2822872b.2 conn=w kw=6.311 kvar=1.582 numcust=1 kv=0.120 model=1
new Load.2000709b0a phases=1 bus1=sx2000709b.1 conn=w kw=4.014 kvar=2.275 numcust=1 kv=0.120 model=1
new Load.260586b0a phases=1 bus1=sx3048887b.1 conn=w kw=12.533 kvar=3.141 numcust=1 kv=0.120 model=1
new Load.260586b0b phases=1 bus1=sx3048887b.2 conn=w kw=2.057 kvar=0.516 numcust=1 kv=0.120 model=1
new Load.226193892b0b phases=1 bus1=sx3176660b.2 conn=w kw=2.289 kvar=0.574 numcust=1 kv=0.120 model=1
new Load.226193892b0a phases=1 bus1=sx3176660b.1 conn=w kw=3.551 kvar=0.890 numcust=1 kv=0.120 model=1
new Load.302678a0b phases=1 bus1=sx3029499a.2 conn=w kw=3.094 kvar=0.775 numcust=1 kv=0.120 model=1
new Load.302678a0a phases=1 bus1=sx3029499a.1 conn=w kw=3.456 kvar=0.866 numcust=1 kv=0.120 model=1
new Load.302370b0b phases=1 bus1=sx3122823b.2 conn=w kw=8.655 kvar=2.169 numcust=1 kv=0.120 model=1
new Load.302370b0a phases=1 bus1=sx3122823b.1 conn=w kw=1.075 kvar=0.269 numcust=1 kv=0.120 model=1
new Load.21381118b0b phases=1 bus1=sx2710530b.2 conn=w kw=3.389 kvar=0.849 numcust=1 kv=0.120 model=1
new Load.21381118b0a phases=1 bus1=sx2710530b.1 conn=w kw=5.451 kvar=1.366 numcust=1 kv=0.120 model=1
new Load.302811c0b phases=1 bus1=sx3160105c.2 conn=w kw=4.115 kvar=1.031 numcust=1 kv=0.120 model=1
new Load.302811c0a phases=1 bus1=sx3160105c.1 conn=w kw=1.985 kvar=0.498 numcust=1 kv=0.120 model=1
new Load.225767272a0b phases=1 bus1=sx3139103a.2 conn=w kw=7.583 kvar=1.900 numcust=1 kv=0.120 model=1
new Load.225767272a0a phases=1 bus1=sx3139103a.1 conn=w kw=1.287 kvar=0.323 numcust=1 kv=0.120 model=1
new Load.2224237546a0b phases=1 bus1=sx3649300a.2 conn=w kw=9.866 kvar=2.473 numcust=1 kv=0.120 model=1
new Load.2224237546a0a phases=1 bus1=sx3649300a.1 conn=w kw=3.434 kvar=0.861 numcust=1 kv=0.120 model=1
new Load.227760024c0b phases=1 bus1=sx3215203c.2 conn=w kw=15.722 kvar=3.940 numcust=1 kv=0.120 model=1
new Load.275000c0a phases=1 bus1=sx2710509c.1 conn=w kw=5.933 kvar=1.487 numcust=1 kv=0.120 model=1
new Load.227760024c0a phases=1 bus1=sx3215203c.1 conn=w kw=4.618 kvar=1.157 numcust=1 kv=0.120 model=1
new Load.275000c0b phases=1 bus1=sx2710509c.2 conn=w kw=3.167 kvar=0.794 numcust=1 kv=0.120 model=1
new Load.226109079a0a phases=1 bus1=sx2726983a.1 conn=w kw=6.859 kvar=1.719 numcust=1 kv=0.120 model=1
new Load.302369b0b phases=1 bus1=sx3197643b.2 conn=w kw=3.857 kvar=0.967 numcust=1 kv=0.120 model=1
new Load.226109079a0b phases=1 bus1=sx2726983a.2 conn=w kw=6.441 kvar=1.614 numcust=1 kv=0.120 model=1
new Load.302369b0a phases=1 bus1=sx3197643b.1 conn=w kw=8.873 kvar=2.224 numcust=1 kv=0.120 model=1
new Load.21459640c0a phases=1 bus1=sx2970258c.1 conn=w kw=8.323 kvar=2.086 numcust=1 kv=0.120 model=1
new Load.226159329a0b phases=1 bus1=sx3082993a.2 conn=w kw=2.298 kvar=0.576 numcust=1 kv=0.120 model=1
new Load.355603b0a phases=1 bus1=sx3160108b.1 conn=w kw=5.028 kvar=1.260 numcust=1 kv=0.120 model=1
new Load.226194262c0a phases=1 bus1=sx2745806c.1 conn=w kw=2.908 kvar=0.729 numcust=1 kv=0.120 model=1
new Load.226194262c0b phases=1 bus1=sx2745806c.2 conn=w kw=7.262 kvar=1.820 numcust=1 kv=0.120 model=1
new Load.355603b0b phases=1 bus1=sx3160108b.2 conn=w kw=9.562 kvar=2.396 numcust=1 kv=0.120 model=1
new Load.323237b0b phases=1 bus1=sx3048199b.2 conn=w kw=3.102 kvar=0.777 numcust=1 kv=0.120 model=1
new Load.251858c0a phases=1 bus1=sx2861158c.1 conn=w kw=5.369 kvar=1.346 numcust=1 kv=0.120 model=1
new Load.21459640c0b phases=1 bus1=sx2970258c.2 conn=w kw=6.937 kvar=1.739 numcust=1 kv=0.120 model=1
new Load.323237b0a phases=1 bus1=sx3048199b.1 conn=w kw=2.738 kvar=0.686 numcust=1 kv=0.120 model=1
new Load.2001308a0b phases=1 bus1=sx2001308a.2 conn=w kw=8.095 kvar=4.588 numcust=1 kv=0.120 model=1
new Load.251858c0b phases=1 bus1=sx2861158c.2 conn=w kw=4.801 kvar=1.203 numcust=1 kv=0.120 model=1
new Load.2001308a0a phases=1 bus1=sx2001308a.1 conn=w kw=6.546 kvar=3.710 numcust=1 kv=0.120 model=1
new Load.302507b0b phases=1 bus1=sx3235275b.2 conn=w kw=5.837 kvar=1.463 numcust=1 kv=0.120 model=1
new Load.302507b0a phases=1 bus1=sx3235275b.1 conn=w kw=3.893 kvar=0.976 numcust=1 kv=0.120 model=1
new Load.226159329a0a phases=1 bus1=sx3082993a.1 conn=w kw=6.572 kvar=1.647 numcust=1 kv=0.120 model=1
new Load.228580047b0a phases=1 bus1=sx3029183b.1 conn=w kw=3.285 kvar=0.823 numcust=1 kv=0.120 model=1
new Load.338894a0a phases=1 bus1=sx2879069a.1 conn=w kw=3.146 kvar=0.788 numcust=1 kv=0.120 model=1
new Load.228580047b0b phases=1 bus1=sx3029183b.2 conn=w kw=5.555 kvar=1.392 numcust=1 kv=0.120 model=1
new Load.138342c0b phases=1 bus1=sx2897775c.2 conn=w kw=4.703 kvar=1.179 numcust=1 kv=0.120 model=1
new Load.2150172a0b phases=1 bus1=sx2748135a.2 conn=w kw=5.103 kvar=1.279 numcust=1 kv=0.120 model=1
new Load.138342c0a phases=1 bus1=sx2897775c.1 conn=w kw=5.467 kvar=1.370 numcust=1 kv=0.120 model=1
new Load.2150172a0a phases=1 bus1=sx2748135a.1 conn=w kw=3.767 kvar=0.944 numcust=1 kv=0.120 model=1
new Load.223663c0b phases=1 bus1=sx2936216c.2 conn=w kw=2.447 kvar=0.613 numcust=1 kv=0.120 model=1
new Load.223663c0a phases=1 bus1=sx2936216c.1 conn=w kw=3.976 kvar=0.996 numcust=1 kv=0.120 model=1
new Load.355936a0b phases=1 bus1=sx2954357a.2 conn=w kw=8.193 kvar=2.053 numcust=1 kv=0.120 model=1
new Load.138644a0b phases=1 bus1=sx3197630a.2 conn=w kw=4.382 kvar=1.098 numcust=1 kv=0.120 model=1
new Load.338894a0b phases=1 bus1=sx2879069a.2 conn=w kw=3.404 kvar=0.853 numcust=1 kv=0.120 model=1
new Load.355936a0a phases=1 bus1=sx2954357a.1 conn=w kw=5.107 kvar=1.280 numcust=1 kv=0.120 model=1
new Load.138644a0a phases=1 bus1=sx3197630a.1 conn=w kw=4.488 kvar=1.125 numcust=1 kv=0.120 model=1
new Load.337671a0a phases=1 bus1=sx3254207a.1 conn=w kw=2.521 kvar=0.632 numcust=1 kv=0.120 model=1
new Load.355843a0b phases=1 bus1=sx2952013a.2 conn=w kw=1.201 kvar=0.301 numcust=1 kv=0.120 model=1
new Load.323282b0a phases=1 bus1=sx2897791b.1 conn=w kw=14.191 kvar=3.557 numcust=1 kv=0.120 model=1
new Load.355843a0a phases=1 bus1=sx2952013a.1 conn=w kw=2.349 kvar=0.589 numcust=1 kv=0.120 model=1
new Load.337671a0b phases=1 bus1=sx3254207a.2 conn=w kw=2.799 kvar=0.702 numcust=1 kv=0.120 model=1
new Load.338941c0b phases=1 bus1=sx2991914c.2 conn=w kw=2.372 kvar=0.595 numcust=1 kv=0.120 model=1
new Load.338941c0a phases=1 bus1=sx2991914c.1 conn=w kw=3.728 kvar=0.934 numcust=1 kv=0.120 model=1
new Load.323282b0b phases=1 bus1=sx2897791b.2 conn=w kw=3.399 kvar=0.852 numcust=1 kv=0.120 model=1
new Load.21397544a0b phases=1 bus1=sx2822868a.2 conn=w kw=4.563 kvar=1.144 numcust=1 kv=0.120 model=1
new Load.337694b0b phases=1 bus1=sx2991910b.2 conn=w kw=3.780 kvar=0.947 numcust=1 kv=0.120 model=1
new Load.337694b0a phases=1 bus1=sx2991910b.1 conn=w kw=2.060 kvar=0.516 numcust=1 kv=0.120 model=1
new Load.260528c0a phases=1 bus1=sx3217052c.1 conn=w kw=6.356 kvar=1.593 numcust=1 kv=0.120 model=1
new Load.260528c0b phases=1 bus1=sx3217052c.2 conn=w kw=3.814 kvar=0.956 numcust=1 kv=0.120 model=1
new Load.21397544a0a phases=1 bus1=sx2822868a.1 conn=w kw=3.757 kvar=0.942 numcust=1 kv=0.120 model=1
new Load.2000705b0a phases=1 bus1=sx2000705b.1 conn=w kw=5.294 kvar=3.000 numcust=1 kv=0.120 model=1
new Load.2000705b0b phases=1 bus1=sx2000705b.2 conn=w kw=4.379 kvar=2.481 numcust=1 kv=0.120 model=1
new Load.226193345a0a phases=1 bus1=sx2876797a.1 conn=w kw=3.405 kvar=0.853 numcust=1 kv=0.120 model=1
new Load.226193345a0b phases=1 bus1=sx2876797a.2 conn=w kw=1.915 kvar=0.480 numcust=1 kv=0.120 model=1
new Load.338998b0b phases=1 bus1=sx3254229b.2 conn=w kw=1.469 kvar=0.368 numcust=1 kv=0.120 model=1
new Load.260622c0a phases=1 bus1=sx3198347c.1 conn=w kw=3.962 kvar=0.993 numcust=1 kv=0.120 model=1
new Load.260622c0b phases=1 bus1=sx3198347c.2 conn=w kw=5.138 kvar=1.288 numcust=1 kv=0.120 model=1
new Load.338998b0a phases=1 bus1=sx3254229b.1 conn=w kw=8.261 kvar=2.070 numcust=1 kv=0.120 model=1
new Load.346639c0b phases=1 bus1=sx2992556a.2 conn=w kw=3.836 kvar=0.961 numcust=1 kv=0.120 model=1
new Load.2000402a0b phases=1 bus1=sx2000402a.2 conn=w kw=4.700 kvar=2.664 numcust=1 kv=0.120 model=1
new Load.346639c0a phases=1 bus1=sx2992556a.1 conn=w kw=2.264 kvar=0.567 numcust=1 kv=0.120 model=1
new Load.2000402a0a phases=1 bus1=sx2000402a.1 conn=w kw=6.546 kvar=3.710 numcust=1 kv=0.120 model=1
new Load.2129466b0b phases=1 bus1=sx3011293b.2 conn=w kw=19.413 kvar=4.865 numcust=1 kv=0.120 model=1
new Load.2224237380a0a phases=1 bus1=sx3649297a.1 conn=w kw=3.585 kvar=0.899 numcust=1 kv=0.120 model=1
new Load.138237b0b phases=1 bus1=sx3048196b.2 conn=w kw=3.537 kvar=0.886 numcust=1 kv=0.120 model=1
new Load.355586b0a phases=1 bus1=sx3254234b.1 conn=w kw=7.292 kvar=1.828 numcust=1 kv=0.120 model=1
new Load.2129466b0a phases=1 bus1=sx3011293b.1 conn=w kw=3.722 kvar=0.933 numcust=1 kv=0.120 model=1
new Load.226192994a0b phases=1 bus1=sx2858166a.2 conn=w kw=1.437 kvar=0.360 numcust=1 kv=0.120 model=1
new Load.226192994a0a phases=1 bus1=sx2858166a.1 conn=w kw=2.113 kvar=0.530 numcust=1 kv=0.120 model=1
new Load.260632a0a phases=1 bus1=sx2917333a.1 conn=w kw=5.979 kvar=1.499 numcust=1 kv=0.120 model=1
new Load.138237b0a phases=1 bus1=sx3048196b.1 conn=w kw=2.303 kvar=0.577 numcust=1 kv=0.120 model=1
new Load.260632a0b phases=1 bus1=sx2917333a.2 conn=w kw=2.891 kvar=0.724 numcust=1 kv=0.120 model=1
new Load.355586b0b phases=1 bus1=sx3254234b.2 conn=w kw=2.438 kvar=0.611 numcust=1 kv=0.120 model=1
new Load.2224237380a0b phases=1 bus1=sx3649297a.2 conn=w kw=9.715 kvar=2.435 numcust=1 kv=0.120 model=1
new Load.293681a0b phases=1 bus1=sx3195751a.2 conn=w kw=3.793 kvar=0.951 numcust=1 kv=0.120 model=1
new Load.339044c0b phases=1 bus1=sx3197625c.2 conn=w kw=1.827 kvar=0.458 numcust=1 kv=0.120 model=1
new Load.391744b0a phases=1 bus1=sx2710537b.1 conn=w kw=2.995 kvar=0.750 numcust=1 kv=0.120 model=1
new Load.339044c0a phases=1 bus1=sx3197625c.1 conn=w kw=4.273 kvar=1.071 numcust=1 kv=0.120 model=1
new Load.356007a0b phases=1 bus1=sx3141389a.2 conn=w kw=3.497 kvar=0.876 numcust=1 kv=0.120 model=1
new Load.218475a0a phases=1 bus1=sx3217057a.1 conn=w kw=1.928 kvar=0.483 numcust=1 kv=0.120 model=1
new Load.218475a0b phases=1 bus1=sx3217057a.2 conn=w kw=1.622 kvar=0.407 numcust=1 kv=0.120 model=1
new Load.391744b0b phases=1 bus1=sx2710537b.2 conn=w kw=6.735 kvar=1.688 numcust=1 kv=0.120 model=1
new Load.247122b0a phases=1 bus1=sx3197629b.1 conn=w kw=5.049 kvar=1.265 numcust=1 kv=0.120 model=1
new Load.260553c0a phases=1 bus1=sx2711225c.1 conn=w kw=3.186 kvar=0.798 numcust=1 kv=0.120 model=1
new Load.260553c0b phases=1 bus1=sx2711225c.2 conn=w kw=2.914 kvar=0.730 numcust=1 kv=0.120 model=1
new Load.337720a0b phases=1 bus1=sx2841648a.2 conn=w kw=4.363 kvar=1.093 numcust=1 kv=0.120 model=1
new Load.337720a0a phases=1 bus1=sx2841648a.1 conn=w kw=3.957 kvar=0.992 numcust=1 kv=0.120 model=1
new Load.21400185a0b phases=1 bus1=sx2935559a.2 conn=w kw=2.785 kvar=0.698 numcust=1 kv=0.120 model=1
new Load.21400185a0a phases=1 bus1=sx2935559a.1 conn=w kw=6.085 kvar=1.525 numcust=1 kv=0.120 model=1
new Load.356007a0a phases=1 bus1=sx3141389a.1 conn=w kw=4.823 kvar=1.209 numcust=1 kv=0.120 model=1
new Load.207292c0a phases=1 bus1=sx3179682c.1 conn=w kw=4.730 kvar=1.185 numcust=1 kv=0.120 model=1
new Load.260595a0a phases=1 bus1=sx2767340a.1 conn=w kw=21.808 kvar=5.466 numcust=1 kv=0.120 model=1
new Load.325245b0b phases=1 bus1=sx2710513b.2 conn=w kw=2.020 kvar=0.506 numcust=1 kv=0.120 model=1
new Load.207292c0b phases=1 bus1=sx3179682c.2 conn=w kw=1.370 kvar=0.343 numcust=1 kv=0.120 model=1
new Load.325245b0a phases=1 bus1=sx2710513b.1 conn=w kw=1.870 kvar=0.469 numcust=1 kv=0.120 model=1
new Load.2001205c0a phases=1 bus1=sx2001205c.1 conn=w kw=3.809 kvar=2.159 numcust=1 kv=0.120 model=1
new Load.2001205c0b phases=1 bus1=sx2001205c.2 conn=w kw=4.754 kvar=2.694 numcust=1 kv=0.120 model=1
new Load.260595a0b phases=1 bus1=sx2767340a.2 conn=w kw=4.792 kvar=1.201 numcust=1 kv=0.120 model=1
new Load.293681a0a phases=1 bus1=sx3195751a.1 conn=w kw=5.077 kvar=1.273 numcust=1 kv=0.120 model=1
new Load.247122b0b phases=1 bus1=sx3197629b.2 conn=w kw=3.791 kvar=0.950 numcust=1 kv=0.120 model=1
new Load.2000414a0a phases=1 bus1=sx2000414a.1 conn=w kw=3.349 kvar=1.898 numcust=1 kv=0.120 model=1
new Load.2000414a0b phases=1 bus1=sx2000414a.2 conn=w kw=7.239 kvar=4.103 numcust=1 kv=0.120 model=1
new Load.227902981a0a phases=1 bus1=sx3047058a.1 conn=w kw=7.394 kvar=1.853 numcust=1 kv=0.120 model=1
new Load.227902981a0b phases=1 bus1=sx3047058a.2 conn=w kw=5.906 kvar=1.480 numcust=1 kv=0.120 model=1
new Load.355598b0b phases=1 bus1=sx2804245b.2 conn=w kw=4.963 kvar=1.244 numcust=1 kv=0.120 model=1
new Load.338975a0b phases=1 bus1=sx2785537a.2 conn=w kw=2.727 kvar=0.683 numcust=1 kv=0.120 model=1
new Load.355598b0a phases=1 bus1=sx2804245b.1 conn=w kw=4.767 kvar=1.195 numcust=1 kv=0.120 model=1
new Load.338975a0a phases=1 bus1=sx2785537a.1 conn=w kw=2.593 kvar=0.650 numcust=1 kv=0.120 model=1
new Load.225700953a0a phases=1 bus1=sx3081380a.1 conn=w kw=4.300 kvar=1.078 numcust=1 kv=0.120 model=1
new Load.225700953a0b phases=1 bus1=sx3081380a.2 conn=w kw=1.020 kvar=0.256 numcust=1 kv=0.120 model=1
new Load.338930b0a phases=1 bus1=sx3029506b.1 conn=w kw=3.624 kvar=0.908 numcust=1 kv=0.120 model=1
new Load.21393454b0a phases=1 bus1=sx3179699b.1 conn=w kw=1.870 kvar=0.469 numcust=1 kv=0.120 model=1
new Load.338908c0b phases=1 bus1=sx2860481c.2 conn=w kw=3.438 kvar=0.862 numcust=1 kv=0.120 model=1
new Load.21393454b0b phases=1 bus1=sx3179699b.2 conn=w kw=12.720 kvar=3.188 numcust=1 kv=0.120 model=1
new Load.338930b0b phases=1 bus1=sx3029506b.2 conn=w kw=3.266 kvar=0.819 numcust=1 kv=0.120 model=1
new Load.338908c0a phases=1 bus1=sx2860481c.1 conn=w kw=3.632 kvar=0.910 numcust=1 kv=0.120 model=1
new Load.323400b0a phases=1 bus1=sx2691943b.1 conn=w kw=1.111 kvar=0.278 numcust=1 kv=0.120 model=1
new Load.138563a0a phases=1 bus1=sx2916627a.1 conn=w kw=6.440 kvar=1.614 numcust=1 kv=0.120 model=1
new Load.2001007b0b phases=1 bus1=sx2001007b.2 conn=w kw=3.234 kvar=1.833 numcust=1 kv=0.120 model=1
new Load.138563a0b phases=1 bus1=sx2916627a.2 conn=w kw=2.430 kvar=0.609 numcust=1 kv=0.120 model=1
new Load.293660b0b phases=1 bus1=sx2916610b.2 conn=w kw=9.486 kvar=2.377 numcust=1 kv=0.120 model=1
new Load.2001007b0a phases=1 bus1=sx2001007b.1 conn=w kw=6.135 kvar=3.477 numcust=1 kv=0.120 model=1
new Load.21249647b0a phases=1 bus1=sx2955055b.1 conn=w kw=5.721 kvar=1.434 numcust=1 kv=0.120 model=1
new Load.323400b0b phases=1 bus1=sx2691943b.2 conn=w kw=4.729 kvar=1.185 numcust=1 kv=0.120 model=1
new Load.338918a0a phases=1 bus1=sx2897773a.1 conn=w kw=2.700 kvar=0.677 numcust=1 kv=0.120 model=1
new Load.21249647b0b phases=1 bus1=sx2955055b.2 conn=w kw=4.009 kvar=1.005 numcust=1 kv=0.120 model=1
new Load.228091193a0a phases=1 bus1=sx3047289a.1 conn=w kw=3.834 kvar=0.961 numcust=1 kv=0.120 model=1
new Load.338918a0b phases=1 bus1=sx2897773a.2 conn=w kw=3.850 kvar=0.965 numcust=1 kv=0.120 model=1
new Load.228091193a0b phases=1 bus1=sx3047289a.2 conn=w kw=13.906 kvar=3.485 numcust=1 kv=0.120 model=1
new Load.391756b0b phases=1 bus1=sx2879079b.2 conn=w kw=2.347 kvar=0.588 numcust=1 kv=0.120 model=1
new Load.2224386592a0a phases=1 bus1=sx3729297a.1 conn=w kw=3.357 kvar=0.841 numcust=1 kv=0.120 model=1
new Load.391756b0a phases=1 bus1=sx2879079b.1 conn=w kw=3.493 kvar=0.876 numcust=1 kv=0.120 model=1
new Load.2224386592a0b phases=1 bus1=sx3729297a.2 conn=w kw=8.513 kvar=2.134 numcust=1 kv=0.120 model=1
new Load.227917130c0a phases=1 bus1=sx2803194c.1 conn=w kw=14.822 kvar=3.715 numcust=1 kv=0.120 model=1
new Load.227917130c0b phases=1 bus1=sx2803194c.2 conn=w kw=3.438 kvar=0.862 numcust=1 kv=0.120 model=1
new Load.293660b0a phases=1 bus1=sx2916610b.1 conn=w kw=3.244 kvar=0.813 numcust=1 kv=0.120 model=1
new Load.337628c0b phases=1 bus1=sx2897770c.2 conn=w kw=2.630 kvar=0.659 numcust=1 kv=0.120 model=1
new Load.218474a0a phases=1 bus1=sx3217056a.1 conn=w kw=11.782 kvar=2.953 numcust=1 kv=0.120 model=1
new Load.218474a0b phases=1 bus1=sx3217056a.2 conn=w kw=5.958 kvar=1.493 numcust=1 kv=0.120 model=1
new Load.2118808a0a phases=1 bus1=sx3122825a.1 conn=w kw=6.738 kvar=1.689 numcust=1 kv=0.120 model=1
new Load.2118808a0b phases=1 bus1=sx3122825a.2 conn=w kw=6.562 kvar=1.645 numcust=1 kv=0.120 model=1
new Load.223655c0a phases=1 bus1=sx2936268c.1 conn=w kw=3.171 kvar=0.795 numcust=1 kv=0.120 model=1
new Load.2224237384a0a phases=1 bus1=sx3649298a.1 conn=w kw=1.589 kvar=0.398 numcust=1 kv=0.120 model=1
new Load.223655c0b phases=1 bus1=sx2936268c.2 conn=w kw=2.929 kvar=0.734 numcust=1 kv=0.120 model=1
new Load.21396796b0a phases=1 bus1=sx3141397b.1 conn=w kw=8.091 kvar=2.028 numcust=1 kv=0.120 model=1
new Load.21396796b0b phases=1 bus1=sx3141397b.2 conn=w kw=1.639 kvar=0.411 numcust=1 kv=0.120 model=1
new Load.260561c0b phases=1 bus1=sx3104850c.2 conn=w kw=2.120 kvar=0.531 numcust=1 kv=0.120 model=1
new Load.260561c0a phases=1 bus1=sx3104850c.1 conn=w kw=8.050 kvar=2.017 numcust=1 kv=0.120 model=1
new Load.337628c0a phases=1 bus1=sx2897770c.1 conn=w kw=7.540 kvar=1.890 numcust=1 kv=0.120 model=1
new Load.21393643a0b phases=1 bus1=sx2851933a.2 conn=w kw=3.020 kvar=0.757 numcust=1 kv=0.120 model=1
new Load.21393643a0a phases=1 bus1=sx2851933a.1 conn=w kw=5.850 kvar=1.466 numcust=1 kv=0.120 model=1
new Load.356791c0b phases=1 bus1=sx2767343c.2 conn=w kw=5.414 kvar=1.357 numcust=1 kv=0.120 model=1
new Load.21398815a0b phases=1 bus1=sx3216351a.2 conn=w kw=4.736 kvar=1.187 numcust=1 kv=0.120 model=1
new Load.2224237384a0b phases=1 bus1=sx3649298a.2 conn=w kw=11.711 kvar=2.935 numcust=1 kv=0.120 model=1
new Load.2000702b0b phases=1 bus1=sx2000702b.2 conn=w kw=4.700 kvar=2.664 numcust=1 kv=0.120 model=1
new Load.21398815a0a phases=1 bus1=sx3216351a.1 conn=w kw=4.134 kvar=1.036 numcust=1 kv=0.120 model=1
new Load.2000702b0a phases=1 bus1=sx2000702b.1 conn=w kw=5.823 kvar=3.300 numcust=1 kv=0.120 model=1
new Load.356791c0a phases=1 bus1=sx2767343c.1 conn=w kw=9.846 kvar=2.468 numcust=1 kv=0.120 model=1
new Load.293658c0b phases=1 bus1=sx3189188c.2 conn=w kw=9.217 kvar=2.310 numcust=1 kv=0.120 model=1
new Load.138374c0b phases=1 bus1=sx2691950c.2 conn=w kw=8.788 kvar=2.203 numcust=1 kv=0.120 model=1
new Load.138374c0a phases=1 bus1=sx2691950c.1 conn=w kw=1.382 kvar=0.346 numcust=1 kv=0.120 model=1
new Load.21399752a0b phases=1 bus1=sx2785546a.2 conn=w kw=3.962 kvar=0.993 numcust=1 kv=0.120 model=1
new Load.21399752a0a phases=1 bus1=sx2785546a.1 conn=w kw=7.908 kvar=1.982 numcust=1 kv=0.120 model=1
new Load.228622562a0a phases=1 bus1=sx3108449a.1 conn=w kw=5.214 kvar=1.307 numcust=1 kv=0.120 model=1
new Load.293658c0a phases=1 bus1=sx3189188c.1 conn=w kw=11.123 kvar=2.788 numcust=1 kv=0.120 model=1
new Load.138236b0b phases=1 bus1=sx2673305b.2 conn=w kw=3.194 kvar=0.800 numcust=1 kv=0.120 model=1
new Load.247164b0a phases=1 bus1=sx2766732b.1 conn=w kw=2.890 kvar=0.724 numcust=1 kv=0.120 model=1
new Load.138236b0a phases=1 bus1=sx2673305b.1 conn=w kw=2.696 kvar=0.676 numcust=1 kv=0.120 model=1
new Load.247164b0b phases=1 bus1=sx2766732b.2 conn=w kw=1.000 kvar=0.251 numcust=1 kv=0.120 model=1
new Load.138259c0a phases=1 bus1=sx2973158c.1 conn=w kw=2.616 kvar=0.656 numcust=1 kv=0.120 model=1
new Load.293668a0a phases=1 bus1=sx3085403a.1 conn=w kw=3.717 kvar=0.932 numcust=1 kv=0.120 model=1
new Load.138259c0b phases=1 bus1=sx2973158c.2 conn=w kw=5.484 kvar=1.374 numcust=1 kv=0.120 model=1
new Load.293668a0b phases=1 bus1=sx3085403a.2 conn=w kw=8.153 kvar=2.043 numcust=1 kv=0.120 model=1
new Load.2000714b0a phases=1 bus1=sx2000714b.1 conn=w kw=4.348 kvar=2.464 numcust=1 kv=0.120 model=1
new Load.2000909c0a phases=1 bus1=sx2000909c.1 conn=w kw=6.546 kvar=3.710 numcust=1 kv=0.120 model=1
new Load.2001008b0a phases=1 bus1=sx2001008b.1 conn=w kw=5.410 kvar=3.066 numcust=1 kv=0.120 model=1
new Load.21398402a0b phases=1 bus1=sx2729428a.2 conn=w kw=2.294 kvar=0.575 numcust=1 kv=0.120 model=1
new Load.226308716b0b phases=1 bus1=sx2690187b.2 conn=w kw=8.973 kvar=2.249 numcust=1 kv=0.120 model=1
new Load.2000909c0b phases=1 bus1=sx2000909c.2 conn=w kw=4.700 kvar=2.664 numcust=1 kv=0.120 model=1
new Load.2001008b0b phases=1 bus1=sx2001008b.2 conn=w kw=7.308 kvar=4.142 numcust=1 kv=0.120 model=1
new Load.226308716b0a phases=1 bus1=sx2690187b.1 conn=w kw=20.207 kvar=5.064 numcust=1 kv=0.120 model=1
new Load.260573c0b phases=1 bus1=sx3160896c.2 conn=w kw=2.652 kvar=0.665 numcust=1 kv=0.120 model=1
new Load.2224386815a0b phases=1 bus1=sx3727708a.2 conn=w kw=1.167 kvar=0.292 numcust=1 kv=0.120 model=1
new Load.2224386815a0a phases=1 bus1=sx3727708a.1 conn=w kw=4.153 kvar=1.041 numcust=1 kv=0.120 model=1
new Load.2000714b0b phases=1 bus1=sx2000714b.2 conn=w kw=4.700 kvar=2.664 numcust=1 kv=0.120 model=1
new Load.2000404a0b phases=1 bus1=sx2000404a.2 conn=w kw=3.429 kvar=1.943 numcust=1 kv=0.120 model=1
new Load.2000404a0a phases=1 bus1=sx2000404a.1 conn=w kw=6.281 kvar=3.559 numcust=1 kv=0.120 model=1
new Load.20107636a0b phases=1 bus1=sx3030204a.2 conn=w kw=6.855 kvar=1.718 numcust=1 kv=0.120 model=1
new Load.293644a0a phases=1 bus1=sx2729429a.1 conn=w kw=1.007 kvar=0.252 numcust=1 kv=0.120 model=1
new Load.293644a0b phases=1 bus1=sx2729429a.2 conn=w kw=7.863 kvar=1.971 numcust=1 kv=0.120 model=1
new Load.20107636a0a phases=1 bus1=sx3030204a.1 conn=w kw=2.015 kvar=0.505 numcust=1 kv=0.120 model=1
new Load.337641c0b phases=1 bus1=sx2804282c.2 conn=w kw=5.315 kvar=1.332 numcust=1 kv=0.120 model=1
new Load.260573c0a phases=1 bus1=sx3160896c.1 conn=w kw=3.448 kvar=0.864 numcust=1 kv=0.120 model=1
new Load.337641c0a phases=1 bus1=sx2804282c.1 conn=w kw=3.785 kvar=0.948 numcust=1 kv=0.120 model=1
new Load.2001204c0b phases=1 bus1=sx2001204c.2 conn=w kw=7.850 kvar=4.449 numcust=1 kv=0.120 model=1
new Load.226191995b0a phases=1 bus1=sx2801896b.1 conn=w kw=1.752 kvar=0.439 numcust=1 kv=0.120 model=1
new Load.207291c0a phases=1 bus1=sx2786274c.1 conn=w kw=4.863 kvar=1.219 numcust=1 kv=0.120 model=1
new Load.2001204c0a phases=1 bus1=sx2001204c.1 conn=w kw=5.096 kvar=2.888 numcust=1 kv=0.120 model=1
new Load.21398402a0a phases=1 bus1=sx2729428a.1 conn=w kw=3.026 kvar=0.758 numcust=1 kv=0.120 model=1
new Load.226191995b0b phases=1 bus1=sx2801896b.2 conn=w kw=4.088 kvar=1.024 numcust=1 kv=0.120 model=1
new Load.21399112c0a phases=1 bus1=sx3254217c.1 conn=w kw=10.064 kvar=2.522 numcust=1 kv=0.120 model=1
new Load.21399112c0b phases=1 bus1=sx3254217c.2 conn=w kw=3.106 kvar=0.779 numcust=1 kv=0.120 model=1
new Load.207291c0b phases=1 bus1=sx2786274c.2 conn=w kw=5.307 kvar=1.330 numcust=1 kv=0.120 model=1
new Load.338966c0a phases=1 bus1=sx3029505c.1 conn=w kw=1.402 kvar=0.351 numcust=1 kv=0.120 model=1
new Load.302405a0a phases=1 bus1=sx2860489a.1 conn=w kw=5.178 kvar=1.298 numcust=1 kv=0.120 model=1
new Load.302405a0b phases=1 bus1=sx2860489a.2 conn=w kw=3.142 kvar=0.787 numcust=1 kv=0.120 model=1
new Load.2000910c0a phases=1 bus1=sx2000910c.1 conn=w kw=6.546 kvar=3.710 numcust=1 kv=0.120 model=1
new Load.2000910c0b phases=1 bus1=sx2000910c.2 conn=w kw=4.700 kvar=2.664 numcust=1 kv=0.120 model=1
new Load.293486c0b phases=1 bus1=sx2673346c.2 conn=w kw=2.040 kvar=0.511 numcust=1 kv=0.120 model=1
new Load.338966c0b phases=1 bus1=sx3029505c.2 conn=w kw=8.768 kvar=2.198 numcust=1 kv=0.120 model=1
new Load.293486c0a phases=1 bus1=sx2673346c.1 conn=w kw=8.130 kvar=2.038 numcust=1 kv=0.120 model=1
new Load.302808c0a phases=1 bus1=sx2841626c.1 conn=w kw=2.651 kvar=0.664 numcust=1 kv=0.120 model=1
new Load.247058a0b phases=1 bus1=sx2673315a.2 conn=w kw=2.025 kvar=0.508 numcust=1 kv=0.120 model=1
new Load.251855c0b phases=1 bus1=sx2730107c.2 conn=w kw=7.561 kvar=1.895 numcust=1 kv=0.120 model=1
new Load.302808c0b phases=1 bus1=sx2841626c.2 conn=w kw=1.419 kvar=0.356 numcust=1 kv=0.120 model=1
new Load.247058a0a phases=1 bus1=sx2673315a.1 conn=w kw=1.525 kvar=0.382 numcust=1 kv=0.120 model=1
new Load.251855c0a phases=1 bus1=sx2730107c.1 conn=w kw=2.609 kvar=0.654 numcust=1 kv=0.120 model=1
new Load.338999b0b phases=1 bus1=sx2822873b.2 conn=w kw=3.813 kvar=0.956 numcust=1 kv=0.120 model=1
new Load.338999b0a phases=1 bus1=sx2822873b.1 conn=w kw=3.077 kvar=0.771 numcust=1 kv=0.120 model=1
new Load.2224230615c0a phases=1 bus1=sx3645809c.1 conn=w kw=12.490 kvar=3.130 numcust=1 kv=0.120 model=1
new Load.21399809a0a phases=1 bus1=sx2785531a.1 conn=w kw=1.649 kvar=0.413 numcust=1 kv=0.120 model=1
new Load.21399809a0b phases=1 bus1=sx2785531a.2 conn=w kw=3.671 kvar=0.920 numcust=1 kv=0.120 model=1
new Load.138752b0b phases=1 bus1=sx2785528b.2 conn=w kw=1.664 kvar=0.417 numcust=1 kv=0.120 model=1
new Load.138752b0a phases=1 bus1=sx2785528b.1 conn=w kw=4.176 kvar=1.047 numcust=1 kv=0.120 model=1
new Load.2224230615c0b phases=1 bus1=sx3645809c.2 conn=w kw=7.850 kvar=1.967 numcust=1 kv=0.120 model=1
new Load.294843a0b phases=1 bus1=sx3178982a.2 conn=w kw=8.065 kvar=2.021 numcust=1 kv=0.120 model=1
new Load.294843a0a phases=1 bus1=sx3178982a.1 conn=w kw=3.805 kvar=0.954 numcust=1 kv=0.120 model=1
new Load.293487b0a phases=1 bus1=sx3254238b.1 conn=w kw=1.534 kvar=0.385 numcust=1 kv=0.120 model=1
new Load.293487b0b phases=1 bus1=sx3254238b.2 conn=w kw=8.196 kvar=2.054 numcust=1 kv=0.120 model=1
new Load.355359b0b phases=1 bus1=sx2766730b.2 conn=w kw=1.001 kvar=0.251 numcust=1 kv=0.120 model=1
new Load.260491c0b phases=1 bus1=sx2805031c.2 conn=w kw=13.039 kvar=3.268 numcust=1 kv=0.120 model=1
new Load.260491c0a phases=1 bus1=sx2805031c.1 conn=w kw=2.221 kvar=0.557 numcust=1 kv=0.120 model=1
new Load.338955b0b phases=1 bus1=sx3010560b.2 conn=w kw=6.306 kvar=1.581 numcust=1 kv=0.120 model=1
new Load.391996a0a phases=1 bus1=sx3141412a.1 conn=w kw=1.735 kvar=0.435 numcust=1 kv=0.120 model=1
new Load.21380599a0a phases=1 bus1=sx3066804a.1 conn=w kw=6.892 kvar=1.727 numcust=1 kv=0.120 model=1
new Load.338955b0a phases=1 bus1=sx3010560b.1 conn=w kw=3.424 kvar=0.858 numcust=1 kv=0.120 model=1
new Load.21380599a0b phases=1 bus1=sx3066804a.2 conn=w kw=6.408 kvar=1.606 numcust=1 kv=0.120 model=1
new Load.225533531a0a phases=1 bus1=sx2685805a.1 conn=w kw=6.047 kvar=1.516 numcust=1 kv=0.120 model=1
new Load.321878a0b phases=1 bus1=sx3101788a.2 conn=w kw=6.796 kvar=1.703 numcust=1 kv=0.120 model=1
new Load.321878a0a phases=1 bus1=sx3101788a.1 conn=w kw=2.074 kvar=0.520 numcust=1 kv=0.120 model=1
new Load.323244b0b phases=1 bus1=sx2804248b.2 conn=w kw=3.216 kvar=0.806 numcust=1 kv=0.120 model=1
new Load.323244b0a phases=1 bus1=sx2804248b.1 conn=w kw=3.674 kvar=0.921 numcust=1 kv=0.120 model=1
new Load.355359b0a phases=1 bus1=sx2766730b.1 conn=w kw=4.839 kvar=1.213 numcust=1 kv=0.120 model=1
new Load.355934a0b phases=1 bus1=sx3048212a.2 conn=w kw=1.044 kvar=0.262 numcust=1 kv=0.120 model=1
new Load.339008b0b phases=1 bus1=sx3122835b.2 conn=w kw=5.344 kvar=1.339 numcust=1 kv=0.120 model=1
new Load.227760021a0b phases=1 bus1=sx2803199a.2 conn=w kw=11.406 kvar=2.859 numcust=1 kv=0.120 model=1
new Load.339008b0a phases=1 bus1=sx3122835b.1 conn=w kw=3.496 kvar=0.876 numcust=1 kv=0.120 model=1
new Load.355934a0a phases=1 bus1=sx3048212a.1 conn=w kw=2.506 kvar=0.628 numcust=1 kv=0.120 model=1
new Load.227760021a0a phases=1 bus1=sx2803199a.1 conn=w kw=6.334 kvar=1.587 numcust=1 kv=0.120 model=1
new Load.391996a0b phases=1 bus1=sx3141412a.2 conn=w kw=3.585 kvar=0.899 numcust=1 kv=0.120 model=1
new Load.392036b0b phases=1 bus1=sx2991915b.2 conn=w kw=2.481 kvar=0.622 numcust=1 kv=0.120 model=1
new Load.392036b0a phases=1 bus1=sx2991915b.1 conn=w kw=7.249 kvar=1.817 numcust=1 kv=0.120 model=1
new Load.337728a0a phases=1 bus1=sx3082992a.1 conn=w kw=1.415 kvar=0.355 numcust=1 kv=0.120 model=1
new Load.294789a0b phases=1 bus1=sx2895461a.2 conn=w kw=3.058 kvar=0.766 numcust=1 kv=0.120 model=1
new Load.337728a0b phases=1 bus1=sx3082992a.2 conn=w kw=3.905 kvar=0.979 numcust=1 kv=0.120 model=1
new Load.294789a0a phases=1 bus1=sx2895461a.1 conn=w kw=5.812 kvar=1.457 numcust=1 kv=0.120 model=1
new Load.2224230754c0a phases=1 bus1=sx3645812c.1 conn=w kw=10.628 kvar=2.664 numcust=1 kv=0.120 model=1
new Load.339052c0a phases=1 bus1=sx3118855c.1 conn=w kw=3.279 kvar=0.822 numcust=1 kv=0.120 model=1
new Load.225533531a0b phases=1 bus1=sx2685805a.2 conn=w kw=2.823 kvar=0.707 numcust=1 kv=0.120 model=1
new Load.339052c0b phases=1 bus1=sx3118855c.2 conn=w kw=11.981 kvar=3.003 numcust=1 kv=0.120 model=1
new Load.2224230754c0b phases=1 bus1=sx3645812c.2 conn=w kw=4.632 kvar=1.161 numcust=1 kv=0.120 model=1
new Load.21459629c0b phases=1 bus1=sx2763811c.2 conn=w kw=10.576 kvar=2.651 numcust=1 kv=0.120 model=1
new Load.2150189a0a phases=1 bus1=sx2729412a.1 conn=w kw=3.689 kvar=0.925 numcust=1 kv=0.120 model=1
new Load.21459629c0a phases=1 bus1=sx2763811c.1 conn=w kw=19.944 kvar=4.998 numcust=1 kv=0.120 model=1
new Load.2150189a0b phases=1 bus1=sx2729412a.2 conn=w kw=5.181 kvar=1.298 numcust=1 kv=0.120 model=1
new Load.325474b0b phases=1 bus1=sx3254228b.2 conn=w kw=4.273 kvar=1.071 numcust=1 kv=0.120 model=1
new Load.325474b0a phases=1 bus1=sx3254228b.1 conn=w kw=5.457 kvar=1.368 numcust=1 kv=0.120 model=1
new Load.21383553b0a phases=1 bus1=sx2935547b.1 conn=w kw=4.973 kvar=1.246 numcust=1 kv=0.120 model=1
new Load.21386754a0a phases=1 bus1=sx2766741a.1 conn=w kw=3.176 kvar=0.796 numcust=1 kv=0.120 model=1
new Load.21386754a0b phases=1 bus1=sx2766741a.2 conn=w kw=8.694 kvar=2.179 numcust=1 kv=0.120 model=1
new Load.225906836c0b phases=1 bus1=sx2763407c.2 conn=w kw=6.183 kvar=1.550 numcust=1 kv=0.120 model=1
new Load.225906836c0a phases=1 bus1=sx2763407c.1 conn=w kw=3.987 kvar=0.999 numcust=1 kv=0.120 model=1
new Load.328363b0a phases=1 bus1=sx2936213b.1 conn=w kw=4.149 kvar=1.040 numcust=1 kv=0.120 model=1
new Load.328363b0b phases=1 bus1=sx2936213b.2 conn=w kw=10.441 kvar=2.617 numcust=1 kv=0.120 model=1
new Load.228622562a0b phases=1 bus1=sx3108449a.2 conn=w kw=3.106 kvar=0.779 numcust=1 kv=0.120 model=1
new Load.338978c0b phases=1 bus1=sx2766738c.2 conn=w kw=27.972 kvar=7.011 numcust=1 kv=0.120 model=1
new Load.338978c0a phases=1 bus1=sx2766738c.1 conn=w kw=22.198 kvar=5.563 numcust=1 kv=0.120 model=1
new Load.226197070a0a phases=1 bus1=sx2933135a.1 conn=w kw=2.193 kvar=0.550 numcust=1 kv=0.120 model=1
new Load.338927a0a phases=1 bus1=sx2972930a.1 conn=w kw=7.862 kvar=1.970 numcust=1 kv=0.120 model=1
new Load.226197070a0b phases=1 bus1=sx2933135a.2 conn=w kw=6.677 kvar=1.674 numcust=1 kv=0.120 model=1
new Load.338927a0b phases=1 bus1=sx2972930a.2 conn=w kw=1.008 kvar=0.253 numcust=1 kv=0.120 model=1
new Load.338988a0b phases=1 bus1=sx3254231a.2 conn=w kw=4.980 kvar=1.248 numcust=1 kv=0.120 model=1
new Load.321845b0b phases=1 bus1=sx3178975b.2 conn=w kw=3.245 kvar=0.813 numcust=1 kv=0.120 model=1
new Load.338988a0a phases=1 bus1=sx3254231a.1 conn=w kw=3.500 kvar=0.877 numcust=1 kv=0.120 model=1
new Load.21383553b0b phases=1 bus1=sx2935547b.2 conn=w kw=3.867 kvar=0.969 numcust=1 kv=0.120 model=1
new Load.321845b0a phases=1 bus1=sx3178975b.1 conn=w kw=9.485 kvar=2.377 numcust=1 kv=0.120 model=1
new Load.337707b0a phases=1 bus1=sx3160104b.1 conn=w kw=2.057 kvar=0.516 numcust=1 kv=0.120 model=1
new Load.337707b0b phases=1 bus1=sx3160104b.2 conn=w kw=7.673 kvar=1.923 numcust=1 kv=0.120 model=1
new Load.226101460a0a phases=1 bus1=sx2857591a.1 conn=w kw=4.504 kvar=1.129 numcust=1 kv=0.120 model=1
new Load.226101460a0b phases=1 bus1=sx2857591a.2 conn=w kw=3.816 kvar=0.956 numcust=1 kv=0.120 model=1
new Load.391742b0a phases=1 bus1=sx3048201b.1 conn=w kw=3.657 kvar=0.917 numcust=1 kv=0.120 model=1
new Load.337675a0b phases=1 bus1=sx2785514a.2 conn=w kw=3.444 kvar=0.863 numcust=1 kv=0.120 model=1
new Load.337698b0a phases=1 bus1=sx3235250b.1 conn=w kw=3.173 kvar=0.795 numcust=1 kv=0.120 model=1
new Load.337675a0a phases=1 bus1=sx2785514a.1 conn=w kw=8.426 kvar=2.112 numcust=1 kv=0.120 model=1
new Load.337698b0b phases=1 bus1=sx3235250b.2 conn=w kw=3.717 kvar=0.932 numcust=1 kv=0.120 model=1
new Load.391742b0b phases=1 bus1=sx3048201b.2 conn=w kw=9.073 kvar=2.274 numcust=1 kv=0.120 model=1
new Load.356802a0a phases=1 bus1=sx2767342a.1 conn=w kw=3.553 kvar=0.891 numcust=1 kv=0.120 model=1
new Load.356802a0b phases=1 bus1=sx2767342a.2 conn=w kw=5.317 kvar=1.332 numcust=1 kv=0.120 model=1
new Load.226196648a0b phases=1 bus1=sx2820556a.2 conn=w kw=6.932 kvar=1.737 numcust=1 kv=0.120 model=1
new Load.226196648a0a phases=1 bus1=sx2820556a.1 conn=w kw=1.938 kvar=0.486 numcust=1 kv=0.120 model=1
new Load.293591a0b phases=1 bus1=sx3197641a.2 conn=w kw=4.547 kvar=1.140 numcust=1 kv=0.120 model=1
new Load.302474a0a phases=1 bus1=sx3048214a.1 conn=w kw=3.605 kvar=0.903 numcust=1 kv=0.120 model=1
new Load.339097b0b phases=1 bus1=sx3085410b.2 conn=w kw=5.767 kvar=1.445 numcust=1 kv=0.120 model=1
new Load.302474a0b phases=1 bus1=sx3048214a.2 conn=w kw=8.265 kvar=2.071 numcust=1 kv=0.120 model=1
new Load.339097b0a phases=1 bus1=sx3085410b.1 conn=w kw=7.288 kvar=1.827 numcust=1 kv=0.120 model=1
new Load.293591a0a phases=1 bus1=sx3197641a.1 conn=w kw=3.773 kvar=0.946 numcust=1 kv=0.120 model=1
new Load.228314460c0b phases=1 bus1=sx3253570c.2 conn=w kw=9.516 kvar=2.385 numcust=1 kv=0.120 model=1
new Load.228314460c0a phases=1 bus1=sx3253570c.1 conn=w kw=3.654 kvar=0.916 numcust=1 kv=0.120 model=1
new Load.260488a0a phases=1 bus1=sx2842379a.1 conn=w kw=2.526 kvar=0.633 numcust=1 kv=0.120 model=1
new Load.260488a0b phases=1 bus1=sx2842379a.2 conn=w kw=10.774 kvar=2.700 numcust=1 kv=0.120 model=1
new Load.21209868a0a phases=1 bus1=sx2710518a.1 conn=w kw=2.598 kvar=0.651 numcust=1 kv=0.120 model=1
new Load.21209868a0b phases=1 bus1=sx2710518a.2 conn=w kw=6.272 kvar=1.572 numcust=1 kv=0.120 model=1
new Load.2120183c0b phases=1 bus1=sx3122818c.2 conn=w kw=8.152 kvar=2.043 numcust=1 kv=0.120 model=1
new Load.2120183c0a phases=1 bus1=sx3122818c.1 conn=w kw=2.018 kvar=0.506 numcust=1 kv=0.120 model=1
new Load.321893c0b phases=1 bus1=sx2841645c.2 conn=w kw=1.812 kvar=0.454 numcust=1 kv=0.120 model=1
new Load.321893c0a phases=1 bus1=sx2841645c.1 conn=w kw=8.358 kvar=2.095 numcust=1 kv=0.120 model=1
new Load.226193737c0a phases=1 bus1=sx3082981c.1 conn=w kw=1.139 kvar=0.285 numcust=1 kv=0.120 model=1
new Load.226193737c0b phases=1 bus1=sx3082981c.2 conn=w kw=4.961 kvar=1.243 numcust=1 kv=0.120 model=1
new Load.355433c0b phases=1 bus1=sx2991933c.2 conn=w kw=7.714 kvar=1.933 numcust=1 kv=0.120 model=1
new Load.391992a0b phases=1 bus1=sx3029500a.2 conn=w kw=1.225 kvar=0.307 numcust=1 kv=0.120 model=1
new Load.226193662a0b phases=1 bus1=sx3195315a.2 conn=w kw=3.136 kvar=0.786 numcust=1 kv=0.120 model=1
new Load.355433c0a phases=1 bus1=sx2991933c.1 conn=w kw=12.626 kvar=3.164 numcust=1 kv=0.120 model=1
new Load.391992a0a phases=1 bus1=sx3029500a.1 conn=w kw=7.645 kvar=1.916 numcust=1 kv=0.120 model=1
new Load.226193662a0a phases=1 bus1=sx3195315a.1 conn=w kw=5.734 kvar=1.437 numcust=1 kv=0.120 model=1
new Load.339004b0b phases=1 bus1=sx3197653b.2 conn=w kw=4.377 kvar=1.097 numcust=1 kv=0.120 model=1
new Load.339004b0a phases=1 bus1=sx3197653b.1 conn=w kw=5.353 kvar=1.342 numcust=1 kv=0.120 model=1
new Load.251863c0b phases=1 bus1=sx2745811c.2 conn=w kw=1.921 kvar=0.482 numcust=1 kv=0.120 model=1
new Load.302375b0b phases=1 bus1=sx2973162b.2 conn=w kw=3.202 kvar=0.802 numcust=1 kv=0.120 model=1
new Load.21357515a0a phases=1 bus1=sx2710511a.1 conn=w kw=6.060 kvar=1.519 numcust=1 kv=0.120 model=1
new Load.251863c0a phases=1 bus1=sx2745811c.1 conn=w kw=8.249 kvar=2.067 numcust=1 kv=0.120 model=1
new Load.260476a0b phases=1 bus1=sx2936271a.2 conn=w kw=2.074 kvar=0.520 numcust=1 kv=0.120 model=1
new Load.21395720c0b phases=1 bus1=sx2860492c.2 conn=w kw=3.954 kvar=0.991 numcust=1 kv=0.120 model=1
new Load.260476a0a phases=1 bus1=sx2936271a.1 conn=w kw=3.246 kvar=0.814 numcust=1 kv=0.120 model=1
new Load.302375b0a phases=1 bus1=sx2973162b.1 conn=w kw=2.638 kvar=0.661 numcust=1 kv=0.120 model=1
new Load.2001212c0b phases=1 bus1=sx2001212c.2 conn=w kw=8.395 kvar=4.758 numcust=1 kv=0.120 model=1
new Load.207287b0b phases=1 bus1=sx2711234b.2 conn=w kw=8.668 kvar=2.172 numcust=1 kv=0.120 model=1
new Load.2128007c0a phases=1 bus1=sx2897766c.1 conn=w kw=6.574 kvar=1.648 numcust=1 kv=0.120 model=1
new Load.2001212c0a phases=1 bus1=sx2001212c.1 conn=w kw=9.485 kvar=5.376 numcust=1 kv=0.120 model=1
new Load.2128007c0b phases=1 bus1=sx2897766c.2 conn=w kw=3.596 kvar=0.901 numcust=1 kv=0.120 model=1
new Load.21395720c0a phases=1 bus1=sx2860492c.1 conn=w kw=5.146 kvar=1.290 numcust=1 kv=0.120 model=1
new Load.207287b0a phases=1 bus1=sx2711234b.1 conn=w kw=1.062 kvar=0.266 numcust=1 kv=0.120 model=1
new Load.260581c0b phases=1 bus1=sx3254870c.2 conn=w kw=3.562 kvar=0.893 numcust=1 kv=0.120 model=1
new Load.339049a0b phases=1 bus1=sx2916602a.2 conn=w kw=4.816 kvar=1.207 numcust=1 kv=0.120 model=1
new Load.226194421c0b phases=1 bus1=sx3214069c.2 conn=w kw=2.482 kvar=0.622 numcust=1 kv=0.120 model=1
new Load.260581c0a phases=1 bus1=sx3254870c.1 conn=w kw=6.608 kvar=1.656 numcust=1 kv=0.120 model=1
new Load.339049a0a phases=1 bus1=sx2916602a.1 conn=w kw=4.054 kvar=1.016 numcust=1 kv=0.120 model=1
new Load.226194421c0a phases=1 bus1=sx3214069c.1 conn=w kw=7.688 kvar=1.927 numcust=1 kv=0.120 model=1
new Load.274986c0b phases=1 bus1=sx2822865c.2 conn=w kw=3.531 kvar=0.885 numcust=1 kv=0.120 model=1
new Load.274986c0a phases=1 bus1=sx2822865c.1 conn=w kw=3.539 kvar=0.887 numcust=1 kv=0.120 model=1
new Load.2221108403b0a phases=1 bus1=sx1108403b.1 conn=w kw=12.328 kvar=3.090 numcust=1 kv=0.120 model=1
new Load.21357515a0b phases=1 bus1=sx2710511a.2 conn=w kw=2.810 kvar=0.704 numcust=1 kv=0.120 model=1
new Load.2221108403b0b phases=1 bus1=sx1108403b.2 conn=w kw=13.935 kvar=3.492 numcust=1 kv=0.120 model=1
new Load.2224386750a0b phases=1 bus1=sx3727707a.2 conn=w kw=4.170 kvar=1.045 numcust=1 kv=0.120 model=1
new Load.293655b0a phases=1 bus1=sx2729414b.1 conn=w kw=7.347 kvar=1.841 numcust=1 kv=0.120 model=1
new Load.293655b0b phases=1 bus1=sx2729414b.2 conn=w kw=2.383 kvar=0.597 numcust=1 kv=0.120 model=1
new Load.21389831a0b phases=1 bus1=sx2674051a.2 conn=w kw=4.199 kvar=1.052 numcust=1 kv=0.120 model=1
new Load.21389831a0a phases=1 bus1=sx2674051a.1 conn=w kw=1.121 kvar=0.281 numcust=1 kv=0.120 model=1
new Load.391980a0b phases=1 bus1=sx2691952a.2 conn=w kw=2.602 kvar=0.652 numcust=1 kv=0.120 model=1
new Load.391980a0a phases=1 bus1=sx2691952a.1 conn=w kw=2.718 kvar=0.681 numcust=1 kv=0.120 model=1
new Load.260607b0a phases=1 bus1=sx3029055b.1 conn=w kw=1.627 kvar=0.408 numcust=1 kv=0.120 model=1
new Load.260607b0b phases=1 bus1=sx3029055b.2 conn=w kw=12.963 kvar=3.249 numcust=1 kv=0.120 model=1
new Load.260638c0b phases=1 bus1=sx3160871c.2 conn=w kw=9.154 kvar=2.294 numcust=1 kv=0.120 model=1
new Load.260638c0a phases=1 bus1=sx3160871c.1 conn=w kw=1.016 kvar=0.255 numcust=1 kv=0.120 model=1
new Load.337716a0b phases=1 bus1=sx2841627a.2 conn=w kw=2.542 kvar=0.637 numcust=1 kv=0.120 model=1
new Load.337716a0a phases=1 bus1=sx2841627a.1 conn=w kw=2.778 kvar=0.696 numcust=1 kv=0.120 model=1
new Load.138464c0a phases=1 bus1=sx3066801c.1 conn=w kw=2.749 kvar=0.689 numcust=1 kv=0.120 model=1
new Load.337666b0b phases=1 bus1=sx3029518b.2 conn=w kw=7.167 kvar=1.796 numcust=1 kv=0.120 model=1
new Load.138464c0b phases=1 bus1=sx3066801c.2 conn=w kw=1.321 kvar=0.331 numcust=1 kv=0.120 model=1
new Load.337666b0a phases=1 bus1=sx3029518b.1 conn=w kw=2.563 kvar=0.642 numcust=1 kv=0.120 model=1
new Load.21396867a0b phases=1 bus1=sx2710536a.2 conn=w kw=7.474 kvar=1.873 numcust=1 kv=0.120 model=1
new Load.2224387019a0a phases=1 bus1=sx3728038a.1 conn=w kw=3.243 kvar=0.813 numcust=1 kv=0.120 model=1
new Load.260464a0a phases=1 bus1=sx2730187a.1 conn=w kw=1.742 kvar=0.437 numcust=1 kv=0.120 model=1
new Load.21396867a0a phases=1 bus1=sx2710536a.1 conn=w kw=1.396 kvar=0.350 numcust=1 kv=0.120 model=1
new Load.2224387019a0b phases=1 bus1=sx3728038a.2 conn=w kw=5.627 kvar=1.410 numcust=1 kv=0.120 model=1
new Load.260464a0b phases=1 bus1=sx2730187a.2 conn=w kw=11.558 kvar=2.897 numcust=1 kv=0.120 model=1
new Load.2224386750a0a phases=1 bus1=sx3727707a.1 conn=w kw=4.700 kvar=1.178 numcust=1 kv=0.120 model=1
new Load.260648a0b phases=1 bus1=sx2898522a.2 conn=w kw=4.422 kvar=1.108 numcust=1 kv=0.120 model=1
new Load.260648a0a phases=1 bus1=sx2898522a.1 conn=w kw=4.448 kvar=1.115 numcust=1 kv=0.120 model=1
new Load.21249674b0b phases=1 bus1=sx2879753b.2 conn=w kw=7.201 kvar=1.805 numcust=1 kv=0.120 model=1
new Load.21249674b0a phases=1 bus1=sx2879753b.1 conn=w kw=2.529 kvar=0.634 numcust=1 kv=0.120 model=1
new Load.355942a0b phases=1 bus1=sx2973165a.2 conn=w kw=6.538 kvar=1.639 numcust=1 kv=0.120 model=1
new Load.355942a0a phases=1 bus1=sx2973165a.1 conn=w kw=2.332 kvar=0.585 numcust=1 kv=0.120 model=1
new Load.338979b0b phases=1 bus1=sx3066814b.2 conn=w kw=3.859 kvar=0.967 numcust=1 kv=0.120 model=1
new Load.338979b0a phases=1 bus1=sx3066814b.1 conn=w kw=3.098 kvar=0.777 numcust=1 kv=0.120 model=1
new Load.2120126c0b phases=1 bus1=sx2814529c.2 conn=w kw=11.385 kvar=2.853 numcust=1 kv=0.120 model=1
new Load.2120126c0a phases=1 bus1=sx2814529c.1 conn=w kw=8.955 kvar=2.244 numcust=1 kv=0.120 model=1
new Load.225533423c0a phases=1 bus1=sx2891575c.1 conn=w kw=3.073 kvar=0.770 numcust=1 kv=0.120 model=1
new Load.338956a0a phases=1 bus1=sx3104119a.1 conn=w kw=8.772 kvar=2.199 numcust=1 kv=0.120 model=1
new Load.338956a0b phases=1 bus1=sx3104119a.2 conn=w kw=9.762 kvar=2.447 numcust=1 kv=0.120 model=1
new Load.21398646b0a phases=1 bus1=sx2973180b.1 conn=w kw=3.441 kvar=0.862 numcust=1 kv=0.120 model=1
new Load.21398646b0b phases=1 bus1=sx2973180b.2 conn=w kw=9.289 kvar=2.328 numcust=1 kv=0.120 model=1
new Load.227411650c0b phases=1 bus1=sx2937757c.2 conn=w kw=2.254 kvar=0.565 numcust=1 kv=0.120 model=1
new Load.227411650c0a phases=1 bus1=sx2937757c.1 conn=w kw=7.916 kvar=1.984 numcust=1 kv=0.120 model=1
new Load.337624c0b phases=1 bus1=sx3066807c.2 conn=w kw=2.957 kvar=0.741 numcust=1 kv=0.120 model=1
new Load.302410a0b phases=1 bus1=sx3104131a.2 conn=w kw=7.232 kvar=1.812 numcust=1 kv=0.120 model=1
new Load.302410a0a phases=1 bus1=sx3104131a.1 conn=w kw=1.638 kvar=0.411 numcust=1 kv=0.120 model=1
new Load.350993c0a phases=1 bus1=sx3198356c.1 conn=w kw=2.919 kvar=0.732 numcust=1 kv=0.120 model=1
new Load.323264b0b phases=1 bus1=sx3216344b.2 conn=w kw=17.201 kvar=4.311 numcust=1 kv=0.120 model=1
new Load.337624c0a phases=1 bus1=sx3066807c.1 conn=w kw=1.113 kvar=0.279 numcust=1 kv=0.120 model=1
new Load.323264b0a phases=1 bus1=sx3216344b.1 conn=w kw=2.249 kvar=0.564 numcust=1 kv=0.120 model=1
new Load.2150292a0a phases=1 bus1=sx2839305a.1 conn=w kw=3.325 kvar=0.833 numcust=1 kv=0.120 model=1
new Load.21483138a0a phases=1 bus1=sx3122847a.1 conn=w kw=2.370 kvar=0.594 numcust=1 kv=0.120 model=1
new Load.2150292a0b phases=1 bus1=sx2839305a.2 conn=w kw=1.995 kvar=0.500 numcust=1 kv=0.120 model=1
new Load.21387206c0a phases=1 bus1=sx3235251c.1 conn=w kw=3.853 kvar=0.966 numcust=1 kv=0.120 model=1
new Load.21483138a0b phases=1 bus1=sx3122847a.2 conn=w kw=2.950 kvar=0.739 numcust=1 kv=0.120 model=1
new Load.225533423c0b phases=1 bus1=sx2891575c.2 conn=w kw=3.027 kvar=0.759 numcust=1 kv=0.120 model=1
new Load.21389237a0a phases=1 bus1=sx2989565a.1 conn=w kw=6.411 kvar=1.607 numcust=1 kv=0.120 model=1
new Load.21389237a0b phases=1 bus1=sx2989565a.2 conn=w kw=2.459 kvar=0.616 numcust=1 kv=0.120 model=1
new Load.260496b0b phases=1 bus1=sx2879767b.2 conn=w kw=1.030 kvar=0.258 numcust=1 kv=0.120 model=1
new Load.260496b0a phases=1 bus1=sx2879767b.1 conn=w kw=2.860 kvar=0.717 numcust=1 kv=0.120 model=1
new Load.207286c0b phases=1 bus1=sx3011298c.2 conn=w kw=2.716 kvar=0.681 numcust=1 kv=0.120 model=1
new Load.207286c0a phases=1 bus1=sx3011298c.1 conn=w kw=1.354 kvar=0.339 numcust=1 kv=0.120 model=1
new Load.138581a0b phases=1 bus1=sx2879064a.2 conn=w kw=3.500 kvar=0.877 numcust=1 kv=0.120 model=1
new Load.21387206c0b phases=1 bus1=sx3235251c.2 conn=w kw=6.061 kvar=1.519 numcust=1 kv=0.120 model=1
new Load.337633c0a phases=1 bus1=sx2729406c.1 conn=w kw=1.663 kvar=0.417 numcust=1 kv=0.120 model=1
new Load.138581a0a phases=1 bus1=sx2879064a.1 conn=w kw=5.370 kvar=1.346 numcust=1 kv=0.120 model=1
new Load.337633c0b phases=1 bus1=sx2729406c.2 conn=w kw=4.437 kvar=1.112 numcust=1 kv=0.120 model=1
new Load.350993c0b phases=1 bus1=sx3198356c.2 conn=w kw=3.181 kvar=0.797 numcust=1 kv=0.120 model=1
new Load.2221108404a0b phases=1 bus1=sx1108404a.2 conn=w kw=12.871 kvar=3.226 numcust=1 kv=0.120 model=1
new Load.2221108404a0a phases=1 bus1=sx1108404a.1 conn=w kw=14.975 kvar=3.753 numcust=1 kv=0.120 model=1
new Load.138265a0a phases=1 bus1=sx3160107a.1 conn=w kw=5.426 kvar=1.360 numcust=1 kv=0.120 model=1
new Load.260568c0a phases=1 bus1=sx2842329c.1 conn=w kw=3.309 kvar=0.829 numcust=1 kv=0.120 model=1
new Load.260568c0b phases=1 bus1=sx2842329c.2 conn=w kw=2.791 kvar=0.699 numcust=1 kv=0.120 model=1
new Load.2044328c0a phases=1 bus1=sx2785524c.1 conn=w kw=1.149 kvar=0.288 numcust=1 kv=0.120 model=1
new Load.2044328c0b phases=1 bus1=sx2785524c.2 conn=w kw=4.951 kvar=1.241 numcust=1 kv=0.120 model=1
new Load.21482431a0b phases=1 bus1=sx2917359a.2 conn=w kw=3.546 kvar=0.889 numcust=1 kv=0.120 model=1
new Load.138265a0b phases=1 bus1=sx3160107a.2 conn=w kw=3.444 kvar=0.863 numcust=1 kv=0.120 model=1
new Load.21482431a0a phases=1 bus1=sx2917359a.1 conn=w kw=4.774 kvar=1.196 numcust=1 kv=0.120 model=1
new Load.247036c0a phases=1 bus1=sx3029498c.1 conn=w kw=3.912 kvar=0.980 numcust=1 kv=0.120 model=1
new Load.338958c0b phases=1 bus1=sx3066809c.2 conn=w kw=5.174 kvar=1.297 numcust=1 kv=0.120 model=1
new Load.247036c0b phases=1 bus1=sx3029498c.2 conn=w kw=3.158 kvar=0.792 numcust=1 kv=0.120 model=1
new Load.338958c0a phases=1 bus1=sx3066809c.1 conn=w kw=4.996 kvar=1.252 numcust=1 kv=0.120 model=1
new Load.338935b0b phases=1 bus1=sx2973160b.2 conn=w kw=4.489 kvar=1.125 numcust=1 kv=0.120 model=1
new Load.338935b0a phases=1 bus1=sx2973160b.1 conn=w kw=1.351 kvar=0.339 numcust=1 kv=0.120 model=1
new Load.293664a0a phases=1 bus1=sx3207907a.1 conn=w kw=11.998 kvar=3.007 numcust=1 kv=0.120 model=1
new Load.293664a0b phases=1 bus1=sx3207907a.2 conn=w kw=5.742 kvar=1.439 numcust=1 kv=0.120 model=1
new Load.391750b0b phases=1 bus1=sx2897764b.2 conn=w kw=9.115 kvar=2.284 numcust=1 kv=0.120 model=1
new Load.391750b0a phases=1 bus1=sx2897764b.1 conn=w kw=3.615 kvar=0.906 numcust=1 kv=0.120 model=1
new Load.2001304a0b phases=1 bus1=sx2001304a.2 conn=w kw=3.345 kvar=1.896 numcust=1 kv=0.120 model=1
new Load.21380325b0a phases=1 bus1=sx2674027b.1 conn=w kw=3.522 kvar=0.883 numcust=1 kv=0.120 model=1
new Load.338992b0b phases=1 bus1=sx2935567b.2 conn=w kw=1.954 kvar=0.490 numcust=1 kv=0.120 model=1
new Load.2001304a0a phases=1 bus1=sx2001304a.1 conn=w kw=6.281 kvar=3.559 numcust=1 kv=0.120 model=1
new Load.293609c0b phases=1 bus1=sx2785515c.2 conn=w kw=6.428 kvar=1.611 numcust=1 kv=0.120 model=1
new Load.339016b0a phases=1 bus1=sx3235273b.1 conn=w kw=7.997 kvar=2.004 numcust=1 kv=0.120 model=1
new Load.293609c0a phases=1 bus1=sx2785515c.1 conn=w kw=3.742 kvar=0.938 numcust=1 kv=0.120 model=1
new Load.21380325b0b phases=1 bus1=sx2674027b.2 conn=w kw=9.208 kvar=2.308 numcust=1 kv=0.120 model=1
new Load.338992b0a phases=1 bus1=sx2935567b.1 conn=w kw=3.886 kvar=0.974 numcust=1 kv=0.120 model=1
new Load.323252b0a phases=1 bus1=sx2879066b.1 conn=w kw=3.145 kvar=0.788 numcust=1 kv=0.120 model=1
new Load.323252b0b phases=1 bus1=sx2879066b.2 conn=w kw=5.695 kvar=1.427 numcust=1 kv=0.120 model=1
new Load.339016b0b phases=1 bus1=sx3235273b.2 conn=w kw=1.733 kvar=0.434 numcust=1 kv=0.120 model=1
new Load.355768b0a phases=1 bus1=sx2729408b.1 conn=w kw=1.250 kvar=0.313 numcust=1 kv=0.120 model=1
new Load.355768b0b phases=1 bus1=sx2729408b.2 conn=w kw=9.718 kvar=2.435 numcust=1 kv=0.120 model=1
new Load.21380616a0a phases=1 bus1=sx2879067a.1 conn=w kw=3.141 kvar=0.787 numcust=1 kv=0.120 model=1
new Load.338898a0a phases=1 bus1=sx2973155a.1 conn=w kw=2.385 kvar=0.598 numcust=1 kv=0.120 model=1
new Load.21384099c0a phases=1 bus1=sx3215385c.1 conn=w kw=12.079 kvar=3.027 numcust=1 kv=0.120 model=1
new Load.338898a0b phases=1 bus1=sx2973155a.2 conn=w kw=2.935 kvar=0.736 numcust=1 kv=0.120 model=1
new Load.21384099c0b phases=1 bus1=sx3215385c.2 conn=w kw=3.181 kvar=0.797 numcust=1 kv=0.120 model=1
new Load.275007c0a phases=1 bus1=sx2916606c.1 conn=w kw=1.326 kvar=0.332 numcust=1 kv=0.120 model=1
new Load.157718b0a phases=1 bus1=sx3142099b.1 conn=w kw=9.149 kvar=2.293 numcust=1 kv=0.120 model=1
new Load.2000408a0b phases=1 bus1=sx2000408a.2 conn=w kw=5.894 kvar=3.340 numcust=1 kv=0.120 model=1
new Load.21380616a0b phases=1 bus1=sx2879067a.2 conn=w kw=8.729 kvar=2.188 numcust=1 kv=0.120 model=1
new Load.275007c0b phases=1 bus1=sx2916606c.2 conn=w kw=4.774 kvar=1.197 numcust=1 kv=0.120 model=1
new Load.157718b0b phases=1 bus1=sx3142099b.2 conn=w kw=3.581 kvar=0.898 numcust=1 kv=0.120 model=1
new Load.2000408a0a phases=1 bus1=sx2000408a.1 conn=w kw=6.546 kvar=3.710 numcust=1 kv=0.120 model=1
new Load.323391b0a phases=1 bus1=sx3159037b.1 conn=w kw=13.054 kvar=3.272 numcust=1 kv=0.120 model=1
new Load.355593b0a phases=1 bus1=sx2766715b.1 conn=w kw=3.634 kvar=0.911 numcust=1 kv=0.120 model=1
new Load.323391b0b phases=1 bus1=sx3159037b.2 conn=w kw=1.536 kvar=0.385 numcust=1 kv=0.120 model=1
new Load.338947b0b phases=1 bus1=sx3160109b.2 conn=w kw=5.532 kvar=1.386 numcust=1 kv=0.120 model=1
new Load.223400157c0b phases=1 bus1=sx3150961c.2 conn=w kw=2.588 kvar=0.649 numcust=1 kv=0.120 model=1
new Load.223400157c0a phases=1 bus1=sx3150961c.1 conn=w kw=12.672 kvar=3.176 numcust=1 kv=0.120 model=1
new Load.226193338a0a phases=1 bus1=sx2876796a.1 conn=w kw=3.997 kvar=1.002 numcust=1 kv=0.120 model=1
new Load.302675a0a phases=1 bus1=sx2954354a.1 conn=w kw=7.204 kvar=1.806 numcust=1 kv=0.120 model=1
new Load.302675a0b phases=1 bus1=sx2954354a.2 conn=w kw=1.666 kvar=0.417 numcust=1 kv=0.120 model=1
new Load.355593b0b phases=1 bus1=sx2766715b.2 conn=w kw=2.206 kvar=0.553 numcust=1 kv=0.120 model=1
new Load.356012a0a phases=1 bus1=sx2841615a.1 conn=w kw=2.074 kvar=0.520 numcust=1 kv=0.120 model=1
new Load.356012a0b phases=1 bus1=sx2841615a.2 conn=w kw=3.246 kvar=0.814 numcust=1 kv=0.120 model=1
new Load.138641c0b phases=1 bus1=sx2841638c.2 conn=w kw=5.194 kvar=1.302 numcust=1 kv=0.120 model=1
new Load.226193338a0b phases=1 bus1=sx2876796a.2 conn=w kw=1.323 kvar=0.332 numcust=1 kv=0.120 model=1
new Load.338947b0a phases=1 bus1=sx3160109b.1 conn=w kw=4.198 kvar=1.052 numcust=1 kv=0.120 model=1
new Load.138641c0a phases=1 bus1=sx2841638c.1 conn=w kw=3.906 kvar=0.979 numcust=1 kv=0.120 model=1
new Load.2127681b0b phases=1 bus1=sx2785522b.2 conn=w kw=9.399 kvar=2.355 numcust=1 kv=0.120 model=1
new Load.260501b0a phases=1 bus1=sx3142098b.1 conn=w kw=3.486 kvar=0.874 numcust=1 kv=0.120 model=1
new Load.293666c0b phases=1 bus1=sx2710532c.2 conn=w kw=1.583 kvar=0.397 numcust=1 kv=0.120 model=1
new Load.2127681b0a phases=1 bus1=sx2785522b.1 conn=w kw=3.331 kvar=0.835 numcust=1 kv=0.120 model=1
new Load.293666c0a phases=1 bus1=sx2710532c.1 conn=w kw=2.487 kvar=0.623 numcust=1 kv=0.120 model=1
new Load.260501b0b phases=1 bus1=sx3142098b.2 conn=w kw=9.244 kvar=2.317 numcust=1 kv=0.120 model=1
new Load.260542a0b phases=1 bus1=sx2955078a.2 conn=w kw=6.795 kvar=1.703 numcust=1 kv=0.120 model=1
new Load.260542a0a phases=1 bus1=sx2955078a.1 conn=w kw=2.075 kvar=0.520 numcust=1 kv=0.120 model=1
new Load.226191850a0a phases=1 bus1=sx3270814a.1 conn=w kw=8.227 kvar=2.062 numcust=1 kv=0.120 model=1
new Load.226191850a0b phases=1 bus1=sx3270814a.2 conn=w kw=3.643 kvar=0.913 numcust=1 kv=0.120 model=1
new Load.356063c0a phases=1 bus1=sx3160103c.1 conn=w kw=5.284 kvar=1.324 numcust=1 kv=0.120 model=1
new Load.356805a0b phases=1 bus1=sx3195321a.2 conn=w kw=3.114 kvar=0.780 numcust=1 kv=0.120 model=1
new Load.356063c0b phases=1 bus1=sx3160103c.2 conn=w kw=3.816 kvar=0.956 numcust=1 kv=0.120 model=1
new Load.356805a0a phases=1 bus1=sx3195321a.1 conn=w kw=2.206 kvar=0.553 numcust=1 kv=0.120 model=1
new Load.2221108406b0b phases=1 bus1=sx1108406b.2 conn=w kw=11.798 kvar=2.957 numcust=1 kv=0.120 model=1
new Load.225684682b0b phases=1 bus1=sx3231269b.2 conn=w kw=7.479 kvar=1.874 numcust=1 kv=0.120 model=1
new Load.225684682b0a phases=1 bus1=sx3231269b.1 conn=w kw=5.765 kvar=1.445 numcust=1 kv=0.120 model=1
new Load.2221108406b0a phases=1 bus1=sx1108406b.1 conn=w kw=14.478 kvar=3.629 numcust=1 kv=0.120 model=1
new Load.226024307b0a phases=1 bus1=sx3119793b.1 conn=w kw=2.997 kvar=0.751 numcust=1 kv=0.120 model=1
new Load.226024307b0b phases=1 bus1=sx3119793b.2 conn=w kw=2.843 kvar=0.712 numcust=1 kv=0.120 model=1
new Load.226308721a0a phases=1 bus1=sx2990098a.1 conn=w kw=10.909 kvar=2.734 numcust=1 kv=0.120 model=1
new Load.138586c0a phases=1 bus1=sx2860487c.1 conn=w kw=5.919 kvar=1.483 numcust=1 kv=0.120 model=1
new Load.226308721a0b phases=1 bus1=sx2990098a.2 conn=w kw=6.831 kvar=1.712 numcust=1 kv=0.120 model=1
new Load.338937c0a phases=1 bus1=sx2897777c.1 conn=w kw=4.753 kvar=1.191 numcust=1 kv=0.120 model=1
new Load.138586c0b phases=1 bus1=sx2860487c.2 conn=w kw=3.181 kvar=0.797 numcust=1 kv=0.120 model=1
new Load.2224387138a0b phases=1 bus1=sx3728043a.2 conn=w kw=8.366 kvar=2.097 numcust=1 kv=0.120 model=1
new Load.21426205b0b phases=1 bus1=sx2731712b.2 conn=w kw=2.659 kvar=0.667 numcust=1 kv=0.120 model=1
new Load.2224387138a0a phases=1 bus1=sx3728043a.1 conn=w kw=4.934 kvar=1.237 numcust=1 kv=0.120 model=1
new Load.21426205b0a phases=1 bus1=sx2731712b.1 conn=w kw=7.071 kvar=1.772 numcust=1 kv=0.120 model=1
new Load.21386552b0a phases=1 bus1=sx2822867b.1 conn=w kw=3.420 kvar=0.857 numcust=1 kv=0.120 model=1
new Load.260532c0b phases=1 bus1=sx3086074c.2 conn=w kw=2.597 kvar=0.651 numcust=1 kv=0.120 model=1
new Load.260532c0a phases=1 bus1=sx3086074c.1 conn=w kw=3.503 kvar=0.878 numcust=1 kv=0.120 model=1
new Load.355618b0a phases=1 bus1=sx2954338b.1 conn=w kw=3.270 kvar=0.820 numcust=1 kv=0.120 model=1
new Load.21386552b0b phases=1 bus1=sx2822867b.2 conn=w kw=5.420 kvar=1.358 numcust=1 kv=0.120 model=1
new Load.338983b0b phases=1 bus1=sx2691965b.2 conn=w kw=3.263 kvar=0.818 numcust=1 kv=0.120 model=1
new Load.355618b0b phases=1 bus1=sx2954338b.2 conn=w kw=6.460 kvar=1.619 numcust=1 kv=0.120 model=1
new Load.321884c0b phases=1 bus1=sx2710515c.2 conn=w kw=7.487 kvar=1.876 numcust=1 kv=0.120 model=1
new Load.338937c0b phases=1 bus1=sx2897777c.2 conn=w kw=5.417 kvar=1.358 numcust=1 kv=0.120 model=1
new Load.321884c0a phases=1 bus1=sx2710515c.1 conn=w kw=7.773 kvar=1.948 numcust=1 kv=0.120 model=1
new Load.391737b0a phases=1 bus1=sx2804247b.1 conn=w kw=7.866 kvar=1.971 numcust=1 kv=0.120 model=1
new Load.21397771a0b phases=1 bus1=sx2673317a.2 conn=w kw=3.531 kvar=0.885 numcust=1 kv=0.120 model=1
new Load.338983b0a phases=1 bus1=sx2691965b.1 conn=w kw=1.687 kvar=0.423 numcust=1 kv=0.120 model=1
new Load.225901711a0a phases=1 bus1=sx3195327a.1 conn=w kw=1.405 kvar=0.352 numcust=1 kv=0.120 model=1
new Load.321848b0a phases=1 bus1=sx3085390b.1 conn=w kw=1.402 kvar=0.351 numcust=1 kv=0.120 model=1
new Load.21397771a0a phases=1 bus1=sx2673317a.1 conn=w kw=4.789 kvar=1.200 numcust=1 kv=0.120 model=1
new Load.225901711a0b phases=1 bus1=sx3195327a.2 conn=w kw=3.915 kvar=0.981 numcust=1 kv=0.120 model=1
new Load.355585b0a phases=1 bus1=sx2766742b.1 conn=w kw=3.172 kvar=0.795 numcust=1 kv=0.120 model=1
new Load.391737b0b phases=1 bus1=sx2804247b.2 conn=w kw=1.864 kvar=0.467 numcust=1 kv=0.120 model=1
new Load.321848b0b phases=1 bus1=sx3085390b.2 conn=w kw=4.438 kvar=1.112 numcust=1 kv=0.120 model=1
new Load.355585b0b phases=1 bus1=sx2766742b.2 conn=w kw=2.668 kvar=0.669 numcust=1 kv=0.120 model=1
new Load.260590b0a phases=1 bus1=sx3216988b.1 conn=w kw=6.118 kvar=1.533 numcust=1 kv=0.120 model=1
new Load.302733a0b phases=1 bus1=sx2860491a.2 conn=w kw=3.077 kvar=0.771 numcust=1 kv=0.120 model=1
new Load.323285b0b phases=1 bus1=sx2804269b.2 conn=w kw=3.462 kvar=0.868 numcust=1 kv=0.120 model=1
new Load.302733a0a phases=1 bus1=sx2860491a.1 conn=w kw=3.473 kvar=0.870 numcust=1 kv=0.120 model=1
new Load.323285b0a phases=1 bus1=sx2804269b.1 conn=w kw=6.268 kvar=1.571 numcust=1 kv=0.120 model=1
new Load.227100753a0b phases=1 bus1=sx3189190a.2 conn=w kw=2.360 kvar=0.591 numcust=1 kv=0.120 model=1
new Load.260590b0b phases=1 bus1=sx3216988b.2 conn=w kw=3.612 kvar=0.905 numcust=1 kv=0.120 model=1
new Load.227100753a0a phases=1 bus1=sx3189190a.1 conn=w kw=6.510 kvar=1.632 numcust=1 kv=0.120 model=1
new Load.337691b0b phases=1 bus1=sx2897774b.2 conn=w kw=2.178 kvar=0.546 numcust=1 kv=0.120 model=1
new Load.338900a0b phases=1 bus1=sx2991908a.2 conn=w kw=3.716 kvar=0.931 numcust=1 kv=0.120 model=1
new Load.339012b0b phases=1 bus1=sx2973171b.2 conn=w kw=4.548 kvar=1.140 numcust=1 kv=0.120 model=1
new Load.355779c0b phases=1 bus1=sx3122817c.2 conn=w kw=3.461 kvar=0.867 numcust=1 kv=0.120 model=1
new Load.337691b0a phases=1 bus1=sx2897774b.1 conn=w kw=3.662 kvar=0.918 numcust=1 kv=0.120 model=1
new Load.355779c0a phases=1 bus1=sx3122817c.1 conn=w kw=2.639 kvar=0.661 numcust=1 kv=0.120 model=1
new Load.391749b0b phases=1 bus1=sx2991918b.2 conn=w kw=2.265 kvar=0.568 numcust=1 kv=0.120 model=1
new Load.338900a0a phases=1 bus1=sx2991908a.1 conn=w kw=4.604 kvar=1.154 numcust=1 kv=0.120 model=1
new Load.391749b0a phases=1 bus1=sx2991918b.1 conn=w kw=7.465 kvar=1.871 numcust=1 kv=0.120 model=1
new Load.260473a0b phases=1 bus1=sx2861222a.2 conn=w kw=3.159 kvar=0.792 numcust=1 kv=0.120 model=1
new Load.260473a0a phases=1 bus1=sx2861222a.1 conn=w kw=13.141 kvar=3.293 numcust=1 kv=0.120 model=1
new Load.321837a0a phases=1 bus1=sx2673312a.1 conn=w kw=1.584 kvar=0.397 numcust=1 kv=0.120 model=1
new Load.321837a0b phases=1 bus1=sx2673312a.2 conn=w kw=7.286 kvar=1.826 numcust=1 kv=0.120 model=1
new Load.339012b0a phases=1 bus1=sx2973171b.1 conn=w kw=5.182 kvar=1.299 numcust=1 kv=0.120 model=1
new Load.227921427a0a phases=1 bus1=sx2915542a.1 conn=w kw=9.395 kvar=2.355 numcust=1 kv=0.120 model=1
new Load.227921427a0b phases=1 bus1=sx2915542a.2 conn=w kw=8.345 kvar=2.091 numcust=1 kv=0.120 model=1
new Load.225534325a0a phases=1 bus1=sx2983432a.1 conn=w kw=3.500 kvar=0.877 numcust=1 kv=0.120 model=1
new Load.260589b0a phases=1 bus1=sx2955005b.1 conn=w kw=3.385 kvar=0.848 numcust=1 kv=0.120 model=1
new Load.337646b0b phases=1 bus1=sx2879063b.2 conn=w kw=7.482 kvar=1.875 numcust=1 kv=0.120 model=1
new Load.225534325a0b phases=1 bus1=sx2983432a.2 conn=w kw=8.370 kvar=2.098 numcust=1 kv=0.120 model=1
new Load.260589b0b phases=1 bus1=sx2955005b.2 conn=w kw=5.455 kvar=1.367 numcust=1 kv=0.120 model=1
new Load.337646b0a phases=1 bus1=sx2879063b.1 conn=w kw=2.248 kvar=0.563 numcust=1 kv=0.120 model=1
new Load.21380156b0b phases=1 bus1=sx2841641b.2 conn=w kw=3.376 kvar=0.846 numcust=1 kv=0.120 model=1
new Load.355606b0a phases=1 bus1=sx3029510b.1 conn=w kw=1.898 kvar=0.476 numcust=1 kv=0.120 model=1
new Load.355606b0b phases=1 bus1=sx3029510b.2 conn=w kw=3.942 kvar=0.988 numcust=1 kv=0.120 model=1
new Load.21380156b0a phases=1 bus1=sx2841641b.1 conn=w kw=2.464 kvar=0.618 numcust=1 kv=0.120 model=1
new Load.355597b0a phases=1 bus1=sx2729401b.1 conn=w kw=4.154 kvar=1.041 numcust=1 kv=0.120 model=1
new Load.293652a0b phases=1 bus1=sx3235258a.2 conn=w kw=4.456 kvar=1.117 numcust=1 kv=0.120 model=1
new Load.293652a0a phases=1 bus1=sx3235258a.1 conn=w kw=3.864 kvar=0.968 numcust=1 kv=0.120 model=1
new Load.337679a0a phases=1 bus1=sx3010559a.1 conn=w kw=3.124 kvar=0.783 numcust=1 kv=0.120 model=1
new Load.355597b0b phases=1 bus1=sx2729401b.2 conn=w kw=1.686 kvar=0.423 numcust=1 kv=0.120 model=1
new Load.337679a0b phases=1 bus1=sx3010559a.2 conn=w kw=5.196 kvar=1.302 numcust=1 kv=0.120 model=1
new Load.21389761b0b phases=1 bus1=sx2861219b.2 conn=w kw=9.092 kvar=2.279 numcust=1 kv=0.120 model=1
new Load.21389761b0a phases=1 bus1=sx2861219b.1 conn=w kw=3.638 kvar=0.912 numcust=1 kv=0.120 model=1
new Load.21380453a0a phases=1 bus1=sx3010557a.1 conn=w kw=2.053 kvar=0.515 numcust=1 kv=0.120 model=1
new Load.21380453a0b phases=1 bus1=sx3010557a.2 conn=w kw=3.267 kvar=0.819 numcust=1 kv=0.120 model=1
new Load.226264795a0b phases=1 bus1=sx3139366a.2 conn=w kw=5.607 kvar=1.405 numcust=1 kv=0.120 model=1
new Load.226264795a0a phases=1 bus1=sx3139366a.1 conn=w kw=3.263 kvar=0.818 numcust=1 kv=0.120 model=1
new Load.227944551a0b phases=1 bus1=sx3234149a.2 conn=w kw=44.378 kvar=11.122 numcust=1 kv=0.120 model=1
new Load.323273b0a phases=1 bus1=sx3048203b.1 conn=w kw=5.411 kvar=1.356 numcust=1 kv=0.120 model=1
new Load.227944551a0a phases=1 bus1=sx3234149a.1 conn=w kw=44.302 kvar=11.103 numcust=1 kv=0.120 model=1
new Load.323273b0b phases=1 bus1=sx3048203b.2 conn=w kw=4.319 kvar=1.082 numcust=1 kv=0.120 model=1
new Load.260521b0a phases=1 bus1=sx3048963b.1 conn=w kw=4.664 kvar=1.169 numcust=1 kv=0.120 model=1
new Load.260598a0b phases=1 bus1=sx3067478a.2 conn=w kw=11.967 kvar=2.999 numcust=1 kv=0.120 model=1
new Load.260521b0b phases=1 bus1=sx3048963b.2 conn=w kw=1.176 kvar=0.295 numcust=1 kv=0.120 model=1
new Load.260598a0a phases=1 bus1=sx3067478a.1 conn=w kw=1.333 kvar=0.334 numcust=1 kv=0.120 model=1
new Load.356795c0a phases=1 bus1=sx2842330c.1 conn=w kw=2.268 kvar=0.568 numcust=1 kv=0.120 model=1
new Load.21475841a0a phases=1 bus1=sx2992657a.1 conn=w kw=4.345 kvar=1.089 numcust=1 kv=0.120 model=1
new Load.356795c0b phases=1 bus1=sx2842330c.2 conn=w kw=7.902 kvar=1.980 numcust=1 kv=0.120 model=1
new Load.21475841a0b phases=1 bus1=sx2992657a.2 conn=w kw=4.525 kvar=1.134 numcust=1 kv=0.120 model=1
new Load.226308719b0b phases=1 bus1=sx3027670b.2 conn=w kw=1.723 kvar=0.432 numcust=1 kv=0.120 model=1
new Load.226192890c0a phases=1 bus1=sx2933120c.1 conn=w kw=5.021 kvar=1.258 numcust=1 kv=0.120 model=1
new Load.226192890c0b phases=1 bus1=sx2933120c.2 conn=w kw=10.239 kvar=2.566 numcust=1 kv=0.120 model=1
new Load.226308719b0a phases=1 bus1=sx3027670b.1 conn=w kw=27.457 kvar=6.881 numcust=1 kv=0.120 model=1
new Load.2000902c0a phases=1 bus1=sx2000902c.1 conn=w kw=6.546 kvar=3.710 numcust=1 kv=0.120 model=1
new Load.2000902c0b phases=1 bus1=sx2000902c.2 conn=w kw=4.700 kvar=2.664 numcust=1 kv=0.120 model=1
new Load.226194865a0a phases=1 bus1=sx3027122a.1 conn=w kw=7.643 kvar=1.916 numcust=1 kv=0.120 model=1
new Load.226194865a0b phases=1 bus1=sx3027122a.2 conn=w kw=1.227 kvar=0.307 numcust=1 kv=0.120 model=1
new Load.226029836a0b phases=1 bus1=sx3251808a.2 conn=w kw=4.735 kvar=1.187 numcust=1 kv=0.120 model=1
new Load.226029836a0a phases=1 bus1=sx3251808a.1 conn=w kw=3.585 kvar=0.898 numcust=1 kv=0.120 model=1
new Load.247160b0b phases=1 bus1=sx0247160b.2 conn=w kw=4.946 kvar=1.240 numcust=1 kv=0.120 model=1
new Load.2001004b0a phases=1 bus1=sx2001004b.1 conn=w kw=6.281 kvar=3.559 numcust=1 kv=0.120 model=1
new Load.247160b0a phases=1 bus1=sx0247160b.1 conn=w kw=3.894 kvar=0.976 numcust=1 kv=0.120 model=1
new Load.2001004b0b phases=1 bus1=sx2001004b.2 conn=w kw=3.429 kvar=1.943 numcust=1 kv=0.120 model=1
new Load.226195194c0a phases=1 bus1=sx3027124c.1 conn=w kw=8.151 kvar=2.043 numcust=1 kv=0.120 model=1
new Load.302861c0a phases=1 bus1=sx2748133c.1 conn=w kw=3.294 kvar=0.825 numcust=1 kv=0.120 model=1
new Load.302861c0b phases=1 bus1=sx2748133c.2 conn=w kw=2.806 kvar=0.703 numcust=1 kv=0.120 model=1
new Load.138560a0b phases=1 bus1=sx3104113a.2 conn=w kw=4.104 kvar=1.028 numcust=1 kv=0.120 model=1
new Load.138560a0a phases=1 bus1=sx3104113a.1 conn=w kw=4.766 kvar=1.195 numcust=1 kv=0.120 model=1
new Load.2001208c0a phases=1 bus1=sx2001208c.1 conn=w kw=6.388 kvar=3.620 numcust=1 kv=0.120 model=1
new Load.302804c0b phases=1 bus1=sx3141399c.2 conn=w kw=3.990 kvar=1.000 numcust=1 kv=0.120 model=1
new Load.2001208c0b phases=1 bus1=sx2001208c.2 conn=w kw=5.496 kvar=3.115 numcust=1 kv=0.120 model=1
new Load.302804c0a phases=1 bus1=sx3141399c.1 conn=w kw=11.270 kvar=2.824 numcust=1 kv=0.120 model=1
new Load.21015829a0b phases=1 bus1=sx2822861a.2 conn=w kw=7.792 kvar=1.953 numcust=1 kv=0.120 model=1
new Load.21482181a0a phases=1 bus1=sx3254237a.1 conn=w kw=1.117 kvar=0.280 numcust=1 kv=0.120 model=1
new Load.21015829a0a phases=1 bus1=sx2822861a.1 conn=w kw=1.078 kvar=0.270 numcust=1 kv=0.120 model=1
new Load.2000914c0a phases=1 bus1=sx2000914c.1 conn=w kw=6.546 kvar=3.710 numcust=1 kv=0.120 model=1
new Load.2000914c0b phases=1 bus1=sx2000914c.2 conn=w kw=4.700 kvar=2.664 numcust=1 kv=0.120 model=1
new Load.223661b0a phases=1 bus1=sx2730108b.1 conn=w kw=4.023 kvar=1.008 numcust=1 kv=0.120 model=1
new Load.223661b0b phases=1 bus1=sx2730108b.2 conn=w kw=2.077 kvar=0.521 numcust=1 kv=0.120 model=1
new Load.21482181a0b phases=1 bus1=sx3254237a.2 conn=w kw=8.859 kvar=2.220 numcust=1 kv=0.120 model=1
new Load.251859c0a phases=1 bus1=sx2952007c.1 conn=w kw=2.241 kvar=0.562 numcust=1 kv=0.120 model=1
new Load.251859c0b phases=1 bus1=sx2952007c.2 conn=w kw=7.929 kvar=1.987 numcust=1 kv=0.120 model=1
new Load.323261b0b phases=1 bus1=sx3085397b.2 conn=w kw=9.490 kvar=2.378 numcust=1 kv=0.120 model=1
new Load.323261b0a phases=1 bus1=sx3085397b.1 conn=w kw=3.240 kvar=0.812 numcust=1 kv=0.120 model=1
new Load.338962c0a phases=1 bus1=sx2748125c.1 conn=w kw=5.605 kvar=1.405 numcust=1 kv=0.120 model=1
new Load.2224386946a0a phases=1 bus1=sx3728037a.1 conn=w kw=3.925 kvar=0.984 numcust=1 kv=0.120 model=1
new Load.302392a0b phases=1 bus1=sx3010570a.2 conn=w kw=3.161 kvar=0.792 numcust=1 kv=0.120 model=1
new Load.338962c0b phases=1 bus1=sx2748125c.2 conn=w kw=4.565 kvar=1.144 numcust=1 kv=0.120 model=1
new Load.2224386946a0b phases=1 bus1=sx3728037a.2 conn=w kw=7.945 kvar=1.991 numcust=1 kv=0.120 model=1
new Load.293471c0b phases=1 bus1=sx_293471c.2 conn=w kw=4.744 kvar=1.189 numcust=1 kv=0.120 model=1
new Load.338995b0a phases=1 bus1=sx3254227b.1 conn=w kw=1.131 kvar=0.284 numcust=1 kv=0.120 model=1
new Load.293471c0a phases=1 bus1=sx_293471c.1 conn=w kw=5.426 kvar=1.360 numcust=1 kv=0.120 model=1
new Load.338995b0b phases=1 bus1=sx3254227b.2 conn=w kw=2.759 kvar=0.691 numcust=1 kv=0.120 model=1
new Load.138412c0a phases=1 bus1=sx2785523c.1 conn=w kw=2.536 kvar=0.636 numcust=1 kv=0.120 model=1
new Load.138412c0b phases=1 bus1=sx2785523c.2 conn=w kw=3.564 kvar=0.893 numcust=1 kv=0.120 model=1
new Load.302392a0a phases=1 bus1=sx3010570a.1 conn=w kw=5.159 kvar=1.293 numcust=1 kv=0.120 model=1
new Load.2001312a0a phases=1 bus1=sx2001312a.1 conn=w kw=6.498 kvar=3.683 numcust=1 kv=0.120 model=1
new Load.2001312a0b phases=1 bus1=sx2001312a.2 conn=w kw=8.039 kvar=4.556 numcust=1 kv=0.120 model=1
new Load.226195194c0b phases=1 bus1=sx3027124c.2 conn=w kw=2.019 kvar=0.506 numcust=1 kv=0.120 model=1
new Load.337647a0b phases=1 bus1=sx3048227a.2 conn=w kw=7.836 kvar=1.964 numcust=1 kv=0.120 model=1
new Load.337647a0a phases=1 bus1=sx3048227a.1 conn=w kw=1.034 kvar=0.259 numcust=1 kv=0.120 model=1
new Load.138679a0a phases=1 bus1=sx2710520a.1 conn=w kw=3.060 kvar=0.767 numcust=1 kv=0.120 model=1
new Load.226192801c0b phases=1 bus1=sx2951995c.2 conn=w kw=24.471 kvar=6.133 numcust=1 kv=0.120 model=1
new Load.138679a0b phases=1 bus1=sx2710520a.2 conn=w kw=2.260 kvar=0.566 numcust=1 kv=0.120 model=1
new Load.321874a0b phases=1 bus1=sx2764412a.2 conn=w kw=5.817 kvar=1.458 numcust=1 kv=0.120 model=1
new Load.391757b0b phases=1 bus1=sx2991917b.2 conn=w kw=3.700 kvar=0.927 numcust=1 kv=0.120 model=1
new Load.21459651c0a phases=1 bus1=sx2763812c.1 conn=w kw=8.811 kvar=2.208 numcust=1 kv=0.120 model=1
new Load.321874a0a phases=1 bus1=sx2764412a.1 conn=w kw=3.053 kvar=0.765 numcust=1 kv=0.120 model=1
new Load.391757b0a phases=1 bus1=sx2991917b.1 conn=w kw=3.190 kvar=0.799 numcust=1 kv=0.120 model=1
new Load.21459651c0b phases=1 bus1=sx2763812c.2 conn=w kw=21.709 kvar=5.441 numcust=1 kv=0.120 model=1
new Load.226192801c0a phases=1 bus1=sx2951995c.1 conn=w kw=6.049 kvar=1.516 numcust=1 kv=0.120 model=1
new Load.323248b0a phases=1 bus1=sx3048207b.1 conn=w kw=3.087 kvar=0.774 numcust=1 kv=0.120 model=1
new Load.323248b0b phases=1 bus1=sx3048207b.2 conn=w kw=2.753 kvar=0.690 numcust=1 kv=0.120 model=1
new Load.226311345b0b phases=1 bus1=sx3139598b.2 conn=w kw=4.252 kvar=1.066 numcust=1 kv=0.120 model=1
new Load.226311345b0a phases=1 bus1=sx3139598b.1 conn=w kw=10.338 kvar=2.591 numcust=1 kv=0.120 model=1
new Load.138680a0a phases=1 bus1=sx2710521a.1 conn=w kw=3.665 kvar=0.919 numcust=1 kv=0.120 model=1
new Load.339021a0a phases=1 bus1=sx3197652a.1 conn=w kw=1.308 kvar=0.328 numcust=1 kv=0.120 model=1
new Load.138680a0b phases=1 bus1=sx2710521a.2 conn=w kw=8.205 kvar=2.056 numcust=1 kv=0.120 model=1
new Load.339021a0b phases=1 bus1=sx3197652a.2 conn=w kw=7.562 kvar=1.895 numcust=1 kv=0.120 model=1
new Load.2000906c0a phases=1 bus1=sx2000906c.1 conn=w kw=6.546 kvar=3.710 numcust=1 kv=0.120 model=1
new Load.2001307a0b phases=1 bus1=sx2001307a.2 conn=w kw=7.485 kvar=4.242 numcust=1 kv=0.120 model=1
new Load.337619c0a phases=1 bus1=sx2990826c.1 conn=w kw=8.997 kvar=2.255 numcust=1 kv=0.120 model=1
new Load.323236b0b phases=1 bus1=sx2822860b.2 conn=w kw=3.801 kvar=0.953 numcust=1 kv=0.120 model=1
new Load.337619c0b phases=1 bus1=sx2990826c.2 conn=w kw=1.173 kvar=0.294 numcust=1 kv=0.120 model=1
new Load.2000906c0b phases=1 bus1=sx2000906c.2 conn=w kw=4.700 kvar=2.664 numcust=1 kv=0.120 model=1
new Load.323236b0a phases=1 bus1=sx2822860b.1 conn=w kw=8.929 kvar=2.238 numcust=1 kv=0.120 model=1
new Load.228091193b0a phases=1 bus1=sx3047289b.1 conn=w kw=11.059 kvar=2.772 numcust=1 kv=0.120 model=1
new Load.262075c0b phases=1 bus1=sx3067448c.2 conn=w kw=7.588 kvar=1.902 numcust=1 kv=0.120 model=1
new Load.228091193b0b phases=1 bus1=sx3047289b.2 conn=w kw=8.391 kvar=2.103 numcust=1 kv=0.120 model=1
new Load.262075c0a phases=1 bus1=sx3067448c.1 conn=w kw=2.582 kvar=0.647 numcust=1 kv=0.120 model=1
new Load.2001307a0a phases=1 bus1=sx2001307a.1 conn=w kw=6.496 kvar=3.681 numcust=1 kv=0.120 model=1
new Load.157715b0b phases=1 bus1=sx2936275b.2 conn=w kw=1.849 kvar=0.463 numcust=1 kv=0.120 model=1
new Load.223662a0b phases=1 bus1=sx2786204a.2 conn=w kw=10.097 kvar=2.530 numcust=1 kv=0.120 model=1
new Load.223662a0a phases=1 bus1=sx2786204a.1 conn=w kw=5.163 kvar=1.294 numcust=1 kv=0.120 model=1
new Load.157715b0a phases=1 bus1=sx2936275b.1 conn=w kw=2.041 kvar=0.512 numcust=1 kv=0.120 model=1
new Load.138564a0a phases=1 bus1=sx2804283a.1 conn=w kw=7.517 kvar=1.884 numcust=1 kv=0.120 model=1
new Load.321841b0a phases=1 bus1=sx2954347b.1 conn=w kw=3.357 kvar=0.841 numcust=1 kv=0.120 model=1
new Load.138564a0b phases=1 bus1=sx2804283a.2 conn=w kw=1.353 kvar=0.339 numcust=1 kv=0.120 model=1
new Load.321841b0b phases=1 bus1=sx2954347b.2 conn=w kw=6.373 kvar=1.597 numcust=1 kv=0.120 model=1
new Load.355376b0a phases=1 bus1=sx2914323b.1 conn=w kw=2.848 kvar=0.714 numcust=1 kv=0.120 model=1
new Load.355376b0b phases=1 bus1=sx2914323b.2 conn=w kw=1.042 kvar=0.261 numcust=1 kv=0.120 model=1
new Load.2223664050b0a phases=1 bus1=sx3315860b.1 conn=w kw=2.503 kvar=0.627 numcust=1 kv=0.120 model=1
new Load.323398b0b phases=1 bus1=sx2710505b.2 conn=w kw=3.076 kvar=0.771 numcust=1 kv=0.120 model=1
new Load.323398b0a phases=1 bus1=sx2710505b.1 conn=w kw=5.764 kvar=1.445 numcust=1 kv=0.120 model=1
new Load.293672a0b phases=1 bus1=sx2954355a.2 conn=w kw=4.942 kvar=1.239 numcust=1 kv=0.120 model=1
new Load.302637a0a phases=1 bus1=sx2748132a.1 conn=w kw=3.438 kvar=0.862 numcust=1 kv=0.120 model=1
new Load.138262a0b phases=1 bus1=sx3029502a.2 conn=w kw=6.384 kvar=1.600 numcust=1 kv=0.120 model=1
new Load.293672a0a phases=1 bus1=sx2954355a.1 conn=w kw=3.378 kvar=0.847 numcust=1 kv=0.120 model=1
new Load.302637a0b phases=1 bus1=sx2748132a.2 conn=w kw=4.882 kvar=1.224 numcust=1 kv=0.120 model=1
new Load.138262a0a phases=1 bus1=sx3029502a.1 conn=w kw=11.356 kvar=2.846 numcust=1 kv=0.120 model=1
new Load.2223664050b0b phases=1 bus1=sx3315860b.2 conn=w kw=3.337 kvar=0.836 numcust=1 kv=0.120 model=1
new Load.321852c0a phases=1 bus1=sx2916608c.1 conn=w kw=3.862 kvar=0.968 numcust=1 kv=0.120 model=1
new Load.21399707a0b phases=1 bus1=sx3141403a.2 conn=w kw=1.496 kvar=0.375 numcust=1 kv=0.120 model=1
new Load.321852c0b phases=1 bus1=sx2916608c.2 conn=w kw=4.031 kvar=1.010 numcust=1 kv=0.120 model=1
new Load.21399707a0a phases=1 bus1=sx3141403a.1 conn=w kw=7.374 kvar=1.848 numcust=1 kv=0.120 model=1
new Load.2224386863a0a phases=1 bus1=sx3727710a.1 conn=w kw=11.380 kvar=2.852 numcust=1 kv=0.120 model=1
new Load.302402a0b phases=1 bus1=sx3122824a.2 conn=w kw=1.711 kvar=0.429 numcust=1 kv=0.120 model=1
new Load.337700b0a phases=1 bus1=sx2766722b.1 conn=w kw=1.599 kvar=0.401 numcust=1 kv=0.120 model=1
new Load.338984a0a phases=1 bus1=sx2748144a.1 conn=w kw=7.405 kvar=1.856 numcust=1 kv=0.120 model=1
new Load.2224386863a0b phases=1 bus1=sx3727710a.2 conn=w kw=1.920 kvar=0.481 numcust=1 kv=0.120 model=1
new Load.302402a0a phases=1 bus1=sx3122824a.1 conn=w kw=3.609 kvar=0.905 numcust=1 kv=0.120 model=1
new Load.338984a0b phases=1 bus1=sx2748144a.2 conn=w kw=1.465 kvar=0.367 numcust=1 kv=0.120 model=1
new Load.337700b0b phases=1 bus1=sx2766722b.2 conn=w kw=8.131 kvar=2.038 numcust=1 kv=0.120 model=1
new Load.293522a0a phases=1 bus1=sx2785527a.1 conn=w kw=2.381 kvar=0.597 numcust=1 kv=0.120 model=1
new Load.293522a0b phases=1 bus1=sx2785527a.2 conn=w kw=2.939 kvar=0.737 numcust=1 kv=0.120 model=1
new Load.338920a0b phases=1 bus1=sx3197631a.2 conn=w kw=4.217 kvar=1.057 numcust=1 kv=0.120 model=1
new Load.226192926a0a phases=1 bus1=sx2726973a.1 conn=w kw=3.649 kvar=0.915 numcust=1 kv=0.120 model=1
new Load.338920a0a phases=1 bus1=sx3197631a.1 conn=w kw=1.103 kvar=0.276 numcust=1 kv=0.120 model=1
new Load.226192926a0b phases=1 bus1=sx2726973a.2 conn=w kw=5.221 kvar=1.308 numcust=1 kv=0.120 model=1
new Load.138416c0b phases=1 bus1=sx3141388c.2 conn=w kw=2.066 kvar=0.518 numcust=1 kv=0.120 model=1
new Load.356787c0b phases=1 bus1=sx2970804c.2 conn=w kw=1.801 kvar=0.451 numcust=1 kv=0.120 model=1
new Load.356787c0a phases=1 bus1=sx2970804c.1 conn=w kw=8.369 kvar=2.097 numcust=1 kv=0.120 model=1
new Load.302679a0b phases=1 bus1=sx2897772a.2 conn=w kw=3.640 kvar=0.912 numcust=1 kv=0.120 model=1
new Load.138416c0a phases=1 bus1=sx3141388c.1 conn=w kw=2.004 kvar=0.502 numcust=1 kv=0.120 model=1
new Load.2000413a0b phases=1 bus1=sx2000413a.2 conn=w kw=4.284 kvar=2.428 numcust=1 kv=0.120 model=1
new Load.2126875b0a phases=1 bus1=sx3066811b.1 conn=w kw=1.806 kvar=0.453 numcust=1 kv=0.120 model=1
new Load.2129923c0a phases=1 bus1=sx3123509c.1 conn=w kw=1.187 kvar=0.297 numcust=1 kv=0.120 model=1
new Load.2000413a0a phases=1 bus1=sx2000413a.1 conn=w kw=6.349 kvar=3.598 numcust=1 kv=0.120 model=1
new Load.2126875b0b phases=1 bus1=sx3066811b.2 conn=w kw=7.924 kvar=1.986 numcust=1 kv=0.120 model=1
new Load.2129923c0b phases=1 bus1=sx3123509c.2 conn=w kw=4.913 kvar=1.231 numcust=1 kv=0.120 model=1
new Load.226193170a0a phases=1 bus1=sx3176656a.1 conn=w kw=3.590 kvar=0.900 numcust=1 kv=0.120 model=1
new Load.138655a0a phases=1 bus1=sx3010556a.1 conn=w kw=3.017 kvar=0.756 numcust=1 kv=0.120 model=1
new Load.226193170a0b phases=1 bus1=sx3176656a.2 conn=w kw=8.280 kvar=2.075 numcust=1 kv=0.120 model=1
new Load.138655a0b phases=1 bus1=sx3010556a.2 conn=w kw=2.303 kvar=0.577 numcust=1 kv=0.120 model=1
new Load.302679a0a phases=1 bus1=sx2897772a.1 conn=w kw=1.680 kvar=0.421 numcust=1 kv=0.120 model=1
new Load.21386143c0a phases=1 bus1=sx3160862c.1 conn=w kw=3.724 kvar=0.933 numcust=1 kv=0.120 model=1
new Load.260576c0a phases=1 bus1=sx3030126c.1 conn=w kw=9.278 kvar=2.325 numcust=1 kv=0.120 model=1
new Load.21386143c0b phases=1 bus1=sx3160862c.2 conn=w kw=5.376 kvar=1.347 numcust=1 kv=0.120 model=1
new Load.260576c0b phases=1 bus1=sx3030126c.2 conn=w kw=3.892 kvar=0.975 numcust=1 kv=0.120 model=1
new Load.338910c0b phases=1 bus1=sx2841621c.2 conn=w kw=7.278 kvar=1.824 numcust=1 kv=0.120 model=1
new Load.338910c0a phases=1 bus1=sx2841621c.1 conn=w kw=2.892 kvar=0.725 numcust=1 kv=0.120 model=1
new Load.338919a0a phases=1 bus1=sx2748127a.1 conn=w kw=3.838 kvar=0.962 numcust=1 kv=0.120 model=1
new Load.338919a0b phases=1 bus1=sx2748127a.2 conn=w kw=1.482 kvar=0.371 numcust=1 kv=0.120 model=1
new Load.293521b0b phases=1 bus1=sx3216370b.2 conn=w kw=3.365 kvar=0.843 numcust=1 kv=0.120 model=1
new Load.21031694b0a phases=1 bus1=sx3122812b.1 conn=w kw=4.854 kvar=1.216 numcust=1 kv=0.120 model=1
new Load.293521b0a phases=1 bus1=sx3216370b.1 conn=w kw=3.525 kvar=0.883 numcust=1 kv=0.120 model=1
new Load.21031694b0b phases=1 bus1=sx3122812b.2 conn=w kw=9.736 kvar=2.440 numcust=1 kv=0.120 model=1
new Load.302471a0a phases=1 bus1=sx3085402a.1 conn=w kw=8.888 kvar=2.228 numcust=1 kv=0.120 model=1
new Load.302471a0b phases=1 bus1=sx3085402a.2 conn=w kw=4.412 kvar=1.106 numcust=1 kv=0.120 model=1
new Load.2000706b0b phases=1 bus1=sx2000706b.2 conn=w kw=6.387 kvar=3.620 numcust=1 kv=0.120 model=1
new Load.2000706b0a phases=1 bus1=sx2000706b.1 conn=w kw=5.399 kvar=3.060 numcust=1 kv=0.120 model=1
new Load.321888c0b phases=1 bus1=sx3235241c.2 conn=w kw=8.722 kvar=2.186 numcust=1 kv=0.120 model=1
new Load.321888c0a phases=1 bus1=sx3235241c.1 conn=w kw=1.448 kvar=0.363 numcust=1 kv=0.120 model=1
new Load.356809a0a phases=1 bus1=sx2936214a.1 conn=w kw=5.504 kvar=1.379 numcust=1 kv=0.120 model=1
new Load.356809a0b phases=1 bus1=sx2936214a.2 conn=w kw=3.366 kvar=0.844 numcust=1 kv=0.120 model=1
new Load.337684a0b phases=1 bus1=sx3159448a.2 conn=w kw=2.654 kvar=0.665 numcust=1 kv=0.120 model=1
new Load.355937a0a phases=1 bus1=sx2841639a.1 conn=w kw=8.476 kvar=2.124 numcust=1 kv=0.120 model=1
new Load.355937a0b phases=1 bus1=sx2841639a.2 conn=w kw=3.394 kvar=0.851 numcust=1 kv=0.120 model=1
new Load.356064b0b phases=1 bus1=sx2935556b.2 conn=w kw=9.255 kvar=2.319 numcust=1 kv=0.120 model=1
new Load.226308728a0a phases=1 bus1=sx3027671a.1 conn=w kw=1.656 kvar=0.415 numcust=1 kv=0.120 model=1
new Load.356064b0a phases=1 bus1=sx2935556b.1 conn=w kw=3.475 kvar=0.871 numcust=1 kv=0.120 model=1
new Load.226308728a0b phases=1 bus1=sx3027671a.2 conn=w kw=11.644 kvar=2.918 numcust=1 kv=0.120 model=1
new Load.138718c0a phases=1 bus1=sx3104134c.1 conn=w kw=8.466 kvar=2.122 numcust=1 kv=0.120 model=1
new Load.138718c0b phases=1 bus1=sx3104134c.2 conn=w kw=1.704 kvar=0.427 numcust=1 kv=0.120 model=1
new Load.138404c0b phases=1 bus1=sx2841630c.2 conn=w kw=1.851 kvar=0.464 numcust=1 kv=0.120 model=1
new Load.138404c0a phases=1 bus1=sx2841630c.1 conn=w kw=8.319 kvar=2.085 numcust=1 kv=0.120 model=1
new Load.251867c0a phases=1 bus1=sx2861157c.1 conn=w kw=2.715 kvar=0.680 numcust=1 kv=0.120 model=1
new Load.251867c0b phases=1 bus1=sx2861157c.2 conn=w kw=7.455 kvar=1.868 numcust=1 kv=0.120 model=1
new Load.138796b0a phases=1 bus1=sx3236011b.1 conn=w kw=3.179 kvar=0.797 numcust=1 kv=0.120 model=1
new Load.302812c0a phases=1 bus1=sx2691945c.1 conn=w kw=5.026 kvar=1.260 numcust=1 kv=0.120 model=1
new Load.302812c0b phases=1 bus1=sx2691945c.2 conn=w kw=5.144 kvar=1.289 numcust=1 kv=0.120 model=1
new Load.138796b0b phases=1 bus1=sx3236011b.2 conn=w kw=2.661 kvar=0.667 numcust=1 kv=0.120 model=1
new Load.337684a0a phases=1 bus1=sx3159448a.1 conn=w kw=6.216 kvar=1.558 numcust=1 kv=0.120 model=1
new Load.391745b0b phases=1 bus1=sx2673300b.2 conn=w kw=9.491 kvar=2.379 numcust=1 kv=0.120 model=1
new Load.391745b0a phases=1 bus1=sx2673300b.1 conn=w kw=3.239 kvar=0.812 numcust=1 kv=0.120 model=1
new Load.302509c0a phases=1 bus1=sx2804261c.1 conn=w kw=4.711 kvar=1.181 numcust=1 kv=0.120 model=1
new Load.302509c0b phases=1 bus1=sx2804261c.2 conn=w kw=1.389 kvar=0.348 numcust=1 kv=0.120 model=1
new Load.337695b0b phases=1 bus1=sx2879072b.2 conn=w kw=2.670 kvar=0.669 numcust=1 kv=0.120 model=1
new Load.337695b0a phases=1 bus1=sx2879072b.1 conn=w kw=3.170 kvar=0.794 numcust=1 kv=0.120 model=1
new Load.228665517c0a phases=1 bus1=sx3103822c.1 conn=w kw=6.656 kvar=1.668 numcust=1 kv=0.120 model=1
new Load.228665517c0b phases=1 bus1=sx3103822c.2 conn=w kw=8.604 kvar=2.156 numcust=1 kv=0.120 model=1
new Load.228219458b0a phases=1 bus1=sx3215549b.1 conn=w kw=8.479 kvar=2.125 numcust=1 kv=0.120 model=1
new Load.228219458b0b phases=1 bus1=sx3215549b.2 conn=w kw=1.251 kvar=0.314 numcust=1 kv=0.120 model=1
new Load.355602b0a phases=1 bus1=sx3251806b.1 conn=w kw=5.833 kvar=1.462 numcust=1 kv=0.120 model=1
new Load.355602b0b phases=1 bus1=sx3251806b.2 conn=w kw=7.449 kvar=1.867 numcust=1 kv=0.120 model=1
new Load.260562a0b phases=1 bus1=sx3251799a.2 conn=w kw=8.429 kvar=2.112 numcust=1 kv=0.120 model=1
new Load.260562a0a phases=1 bus1=sx3251799a.1 conn=w kw=4.871 kvar=1.221 numcust=1 kv=0.120 model=1
new Load.391987a0b phases=1 bus1=sx3122822a.2 conn=w kw=6.555 kvar=1.643 numcust=1 kv=0.120 model=1
new Load.321853b0a phases=1 bus1=sx2673313b.1 conn=w kw=1.115 kvar=0.280 numcust=1 kv=0.120 model=1
new Load.391987a0a phases=1 bus1=sx3122822a.1 conn=w kw=2.315 kvar=0.580 numcust=1 kv=0.120 model=1
new Load.321853b0b phases=1 bus1=sx2673313b.2 conn=w kw=8.615 kvar=2.159 numcust=1 kv=0.120 model=1
new Load.21474614c0b phases=1 bus1=sx2710543c.2 conn=w kw=2.668 kvar=0.669 numcust=1 kv=0.120 model=1
new Load.226192846b0a phases=1 bus1=sx3139086b.1 conn=w kw=6.210 kvar=1.556 numcust=1 kv=0.120 model=1
new Load.227760024b0b phases=1 bus1=sx3215203b.2 conn=w kw=18.597 kvar=4.661 numcust=1 kv=0.120 model=1
new Load.302510c0a phases=1 bus1=sx3178980c.1 conn=w kw=3.536 kvar=0.886 numcust=1 kv=0.120 model=1
new Load.302510c0b phases=1 bus1=sx3178980c.2 conn=w kw=2.564 kvar=0.643 numcust=1 kv=0.120 model=1
new Load.21474614c0a phases=1 bus1=sx2710543c.1 conn=w kw=7.502 kvar=1.880 numcust=1 kv=0.120 model=1
new Load.226192846b0b phases=1 bus1=sx3139086b.2 conn=w kw=3.520 kvar=0.882 numcust=1 kv=0.120 model=1
new Load.227760024b0a phases=1 bus1=sx3215203b.1 conn=w kw=3.853 kvar=0.966 numcust=1 kv=0.120 model=1
new Load.355601b0a phases=1 bus1=sx2673326b.1 conn=w kw=2.056 kvar=0.515 numcust=1 kv=0.120 model=1
new Load.226881700a0a phases=1 bus1=sx3251854a.1 conn=w kw=8.237 kvar=2.065 numcust=1 kv=0.120 model=1
new Load.226881700a0b phases=1 bus1=sx3251854a.2 conn=w kw=3.633 kvar=0.910 numcust=1 kv=0.120 model=1
new Load.260479a0a phases=1 bus1=sx2955074a.1 conn=w kw=10.204 kvar=2.557 numcust=1 kv=0.120 model=1
new Load.391743b0a phases=1 bus1=sx3141390b.1 conn=w kw=4.807 kvar=1.205 numcust=1 kv=0.120 model=1
new Load.260479a0b phases=1 bus1=sx2955074a.2 conn=w kw=3.096 kvar=0.776 numcust=1 kv=0.120 model=1
new Load.391743b0b phases=1 bus1=sx3141390b.2 conn=w kw=4.923 kvar=1.234 numcust=1 kv=0.120 model=1
new Load.391973c0a phases=1 bus1=sx2673319c.1 conn=w kw=2.168 kvar=0.543 numcust=1 kv=0.120 model=1
new Load.391973c0b phases=1 bus1=sx2673319c.2 conn=w kw=3.932 kvar=0.986 numcust=1 kv=0.120 model=1
new Load.138717c0a phases=1 bus1=sx3254220c.1 conn=w kw=2.248 kvar=0.563 numcust=1 kv=0.120 model=1
new Load.247060a0b phases=1 bus1=sx2991906a.2 conn=w kw=3.023 kvar=0.758 numcust=1 kv=0.120 model=1
new Load.355773a0a phases=1 bus1=sx2991909a.1 conn=w kw=4.968 kvar=1.245 numcust=1 kv=0.120 model=1
new Load.138717c0b phases=1 bus1=sx3254220c.2 conn=w kw=7.922 kvar=1.985 numcust=1 kv=0.120 model=1
new Load.247060a0a phases=1 bus1=sx2991906a.1 conn=w kw=3.527 kvar=0.884 numcust=1 kv=0.120 model=1
new Load.355773a0b phases=1 bus1=sx2991909a.2 conn=w kw=3.902 kvar=0.978 numcust=1 kv=0.120 model=1
new Load.260594a0b phases=1 bus1=sx2898457a.2 conn=w kw=2.630 kvar=0.659 numcust=1 kv=0.120 model=1
new Load.260594a0a phases=1 bus1=sx2898457a.1 conn=w kw=3.920 kvar=0.982 numcust=1 kv=0.120 model=1
new Load.355601b0b phases=1 bus1=sx2673326b.2 conn=w kw=3.784 kvar=0.948 numcust=1 kv=0.120 model=1
new Load.21399099a0b phases=1 bus1=sx2841635a.2 conn=w kw=3.428 kvar=0.859 numcust=1 kv=0.120 model=1
new Load.21399099a0a phases=1 bus1=sx2841635a.1 conn=w kw=1.892 kvar=0.474 numcust=1 kv=0.120 model=1
new Load.2000415a0a phases=1 bus1=sx2000415a.1 conn=w kw=5.835 kvar=3.307 numcust=1 kv=0.120 model=1
new Load.338943c0a phases=1 bus1=sx2729410c.1 conn=w kw=23.406 kvar=5.866 numcust=1 kv=0.120 model=1
new Load.2000415a0b phases=1 bus1=sx2000415a.2 conn=w kw=4.939 kvar=2.799 numcust=1 kv=0.120 model=1
new Load.338943c0b phases=1 bus1=sx2729410c.2 conn=w kw=26.764 kvar=6.708 numcust=1 kv=0.120 model=1
new Load.226192185a0b phases=1 bus1=sx3195310a.2 conn=w kw=1.874 kvar=0.470 numcust=1 kv=0.120 model=1
new Load.226192185a0a phases=1 bus1=sx3195310a.1 conn=w kw=6.996 kvar=1.753 numcust=1 kv=0.120 model=1
new Load.323280b0a phases=1 bus1=sx2710512b.1 conn=w kw=4.917 kvar=1.232 numcust=1 kv=0.120 model=1
new Load.323280b0b phases=1 bus1=sx2710512b.2 conn=w kw=4.813 kvar=1.206 numcust=1 kv=0.120 model=1
new Load.2001215c0a phases=1 bus1=sx2001215c.1 conn=w kw=10.350 kvar=5.866 numcust=1 kv=0.120 model=1
new Load.2001215c0b phases=1 bus1=sx2001215c.2 conn=w kw=11.035 kvar=6.254 numcust=1 kv=0.120 model=1
new Load.21400108b0a phases=1 bus1=sx2748139b.1 conn=w kw=5.186 kvar=1.300 numcust=1 kv=0.120 model=1
new Load.2128464c0a phases=1 bus1=sx3048889c.1 conn=w kw=8.341 kvar=2.090 numcust=1 kv=0.120 model=1
new Load.21400108b0b phases=1 bus1=sx2748139b.2 conn=w kw=3.654 kvar=0.916 numcust=1 kv=0.120 model=1
new Load.321877a0b phases=1 bus1=sx3101787a.2 conn=w kw=4.180 kvar=1.048 numcust=1 kv=0.120 model=1
new Load.225668688a0b phases=1 bus1=sx2858175a.2 conn=w kw=1.501 kvar=0.376 numcust=1 kv=0.120 model=1
new Load.321877a0a phases=1 bus1=sx3101787a.1 conn=w kw=4.690 kvar=1.175 numcust=1 kv=0.120 model=1
new Load.294810a0b phases=1 bus1=sx3010585a.2 conn=w kw=4.251 kvar=1.065 numcust=1 kv=0.120 model=1
new Load.226192175c0a phases=1 bus1=sx3214055c.1 conn=w kw=2.176 kvar=0.545 numcust=1 kv=0.120 model=1
new Load.294810a0a phases=1 bus1=sx3010585a.1 conn=w kw=9.049 kvar=2.268 numcust=1 kv=0.120 model=1
new Load.226192175c0b phases=1 bus1=sx3214055c.2 conn=w kw=3.924 kvar=0.983 numcust=1 kv=0.120 model=1
new Load.21389092b0a phases=1 bus1=sx2917328b.1 conn=w kw=1.500 kvar=0.376 numcust=1 kv=0.120 model=1
new Load.2224061203c0a phases=1 bus1=sx3552667c.1 conn=w kw=3.971 kvar=0.995 numcust=1 kv=0.120 model=1
new Load.2224061203c0b phases=1 bus1=sx3552667c.2 conn=w kw=6.199 kvar=1.554 numcust=1 kv=0.120 model=1
new Load.293519b0b phases=1 bus1=sx3235255b.2 conn=w kw=1.481 kvar=0.371 numcust=1 kv=0.120 model=1
new Load.391995a0b phases=1 bus1=sx2748140a.2 conn=w kw=6.292 kvar=1.577 numcust=1 kv=0.120 model=1
new Load.2128464c0b phases=1 bus1=sx3048889c.2 conn=w kw=1.829 kvar=0.458 numcust=1 kv=0.120 model=1
new Load.293519b0a phases=1 bus1=sx3235255b.1 conn=w kw=3.469 kvar=0.870 numcust=1 kv=0.120 model=1
new Load.391995a0a phases=1 bus1=sx2748140a.1 conn=w kw=2.578 kvar=0.646 numcust=1 kv=0.120 model=1
new Load.339043c0b phases=1 bus1=sx2804277c.2 conn=w kw=4.222 kvar=1.058 numcust=1 kv=0.120 model=1
new Load.339043c0a phases=1 bus1=sx2804277c.1 conn=w kw=5.948 kvar=1.491 numcust=1 kv=0.120 model=1
new Load.337708b0b phases=1 bus1=sx3216349b.2 conn=w kw=3.634 kvar=0.911 numcust=1 kv=0.120 model=1
new Load.338965a0b phases=1 bus1=sx3010568a.2 conn=w kw=8.610 kvar=2.158 numcust=1 kv=0.120 model=1
new Load.338965a0a phases=1 bus1=sx3010568a.1 conn=w kw=3.260 kvar=0.817 numcust=1 kv=0.120 model=1
new Load.21389092b0b phases=1 bus1=sx2917328b.2 conn=w kw=8.230 kvar=2.063 numcust=1 kv=0.120 model=1
new Load.337708b0a phases=1 bus1=sx3216349b.1 conn=w kw=5.206 kvar=1.305 numcust=1 kv=0.120 model=1
new Load.260641b0a phases=1 bus1=sx3048965b.1 conn=w kw=6.972 kvar=1.747 numcust=1 kv=0.120 model=1
new Load.260641b0b phases=1 bus1=sx3048965b.2 conn=w kw=7.618 kvar=1.909 numcust=1 kv=0.120 model=1
new Load.391755b0a phases=1 bus1=sx3104130b.1 conn=w kw=4.316 kvar=1.082 numcust=1 kv=0.120 model=1
new Load.338976b0a phases=1 bus1=sx2691967b.1 conn=w kw=3.220 kvar=0.807 numcust=1 kv=0.120 model=1
new Load.338976b0b phases=1 bus1=sx2691967b.2 conn=w kw=2.620 kvar=0.657 numcust=1 kv=0.120 model=1
new Load.21357984c0b phases=1 bus1=sx2897790c.2 conn=w kw=7.002 kvar=1.755 numcust=1 kv=0.120 model=1
new Load.21357984c0a phases=1 bus1=sx2897790c.1 conn=w kw=3.168 kvar=0.794 numcust=1 kv=0.120 model=1
new Load.356008a0a phases=1 bus1=sx3197618a.1 conn=w kw=2.842 kvar=0.712 numcust=1 kv=0.120 model=1
new Load.356008a0b phases=1 bus1=sx3197618a.2 conn=w kw=2.478 kvar=0.621 numcust=1 kv=0.120 model=1
new Load.21393643b0b phases=1 bus1=sx2851933b.2 conn=w kw=8.151 kvar=2.043 numcust=1 kv=0.120 model=1
new Load.21393643b0a phases=1 bus1=sx2851933b.1 conn=w kw=1.579 kvar=0.396 numcust=1 kv=0.120 model=1
new Load.323279b0b phases=1 bus1=sx3235246b.2 conn=w kw=3.001 kvar=0.752 numcust=1 kv=0.120 model=1
new Load.323279b0a phases=1 bus1=sx3235246b.1 conn=w kw=2.839 kvar=0.712 numcust=1 kv=0.120 model=1
new Load.391755b0b phases=1 bus1=sx3104130b.2 conn=w kw=5.414 kvar=1.357 numcust=1 kv=0.120 model=1
new Load.337627c0b phases=1 bus1=sx3085393c.2 conn=w kw=10.143 kvar=2.542 numcust=1 kv=0.120 model=1
new Load.337627c0a phases=1 bus1=sx3085393c.1 conn=w kw=3.027 kvar=0.759 numcust=1 kv=0.120 model=1
new Load.21396015a0a phases=1 bus1=sx3048211a.1 conn=w kw=4.976 kvar=1.247 numcust=1 kv=0.120 model=1
new Load.21396015a0b phases=1 bus1=sx3048211a.2 conn=w kw=3.894 kvar=0.976 numcust=1 kv=0.120 model=1
new Load.337630c0a phases=1 bus1=sx3085392c.1 conn=w kw=1.968 kvar=0.493 numcust=1 kv=0.120 model=1
new Load.337630c0b phases=1 bus1=sx3085392c.2 conn=w kw=4.132 kvar=1.036 numcust=1 kv=0.120 model=1
new Load.260467a0b phases=1 bus1=sx3104856a.2 conn=w kw=2.637 kvar=0.661 numcust=1 kv=0.120 model=1
new Load.260467a0a phases=1 bus1=sx3104856a.1 conn=w kw=2.683 kvar=0.672 numcust=1 kv=0.120 model=1
new Load.356790c0b phases=1 bus1=sx2804957c.2 conn=w kw=3.667 kvar=0.919 numcust=1 kv=0.120 model=1
new Load.356790c0a phases=1 bus1=sx2804957c.1 conn=w kw=3.403 kvar=0.853 numcust=1 kv=0.120 model=1
new Load.293655a0a phases=1 bus1=sx2729414a.1 conn=w kw=4.699 kvar=1.178 numcust=1 kv=0.120 model=1
new Load.338967c0a phases=1 bus1=sx2673318c.1 conn=w kw=6.752 kvar=1.692 numcust=1 kv=0.120 model=1
new Load.293655a0b phases=1 bus1=sx2729414a.2 conn=w kw=4.171 kvar=1.045 numcust=1 kv=0.120 model=1
new Load.338967c0b phases=1 bus1=sx2673318c.2 conn=w kw=3.418 kvar=0.857 numcust=1 kv=0.120 model=1
new Load.302809c0b phases=1 bus1=sx2954350c.2 conn=w kw=1.740 kvar=0.436 numcust=1 kv=0.120 model=1
new Load.302809c0a phases=1 bus1=sx2954350c.1 conn=w kw=4.360 kvar=1.093 numcust=1 kv=0.120 model=1
new Load.321856b0a phases=1 bus1=sx2860506b.1 conn=w kw=5.389 kvar=1.351 numcust=1 kv=0.120 model=1
new Load.321856b0b phases=1 bus1=sx2860506b.2 conn=w kw=3.451 kvar=0.865 numcust=1 kv=0.120 model=1
new Load.356801a0a phases=1 bus1=sx3011229a.1 conn=w kw=1.805 kvar=0.452 numcust=1 kv=0.120 model=1
new Load.21470122b0a phases=1 bus1=sx2673343b.1 conn=w kw=5.699 kvar=1.428 numcust=1 kv=0.120 model=1
new Load.356801a0b phases=1 bus1=sx3011229a.2 conn=w kw=3.515 kvar=0.881 numcust=1 kv=0.120 model=1
new Load.21470122b0b phases=1 bus1=sx2673343b.2 conn=w kw=3.141 kvar=0.787 numcust=1 kv=0.120 model=1
new Load.323267b0a phases=1 bus1=sx2710514b.1 conn=w kw=8.105 kvar=2.031 numcust=1 kv=0.120 model=1
new Load.323267b0b phases=1 bus1=sx2710514b.2 conn=w kw=1.625 kvar=0.407 numcust=1 kv=0.120 model=1
new Load.138258c0b phases=1 bus1=sx2991911c.2 conn=w kw=5.168 kvar=1.295 numcust=1 kv=0.120 model=1
new Load.337687b0b phases=1 bus1=sx2973156b.2 conn=w kw=2.761 kvar=0.692 numcust=1 kv=0.120 model=1
new Load.138258c0a phases=1 bus1=sx2991911c.1 conn=w kw=2.932 kvar=0.735 numcust=1 kv=0.120 model=1
new Load.337687b0a phases=1 bus1=sx2973156b.1 conn=w kw=3.079 kvar=0.772 numcust=1 kv=0.120 model=1
new Load.2001009b0b phases=1 bus1=sx2001009b.2 conn=w kw=5.481 kvar=3.106 numcust=1 kv=0.120 model=1
new Load.2001009b0a phases=1 bus1=sx2001009b.1 conn=w kw=8.490 kvar=4.811 numcust=1 kv=0.120 model=1
new Load.226191778c0a phases=1 bus1=sx2820528c.1 conn=w kw=5.200 kvar=1.303 numcust=1 kv=0.120 model=1
new Load.356789c0b phases=1 bus1=sx3048937c.2 conn=w kw=3.752 kvar=0.940 numcust=1 kv=0.120 model=1
new Load.356789c0a phases=1 bus1=sx3048937c.1 conn=w kw=5.348 kvar=1.340 numcust=1 kv=0.120 model=1
new Load.2000703b0b phases=1 bus1=sx2000703b.2 conn=w kw=4.399 kvar=2.493 numcust=1 kv=0.120 model=1
new Load.337717a0a phases=1 bus1=sx3216348a.1 conn=w kw=1.948 kvar=0.488 numcust=1 kv=0.120 model=1
new Load.337717a0b phases=1 bus1=sx3216348a.2 conn=w kw=3.372 kvar=0.845 numcust=1 kv=0.120 model=1
new Load.226191778c0b phases=1 bus1=sx2820528c.2 conn=w kw=4.970 kvar=1.246 numcust=1 kv=0.120 model=1
new Load.337642c0b phases=1 bus1=sx3104154c.2 conn=w kw=5.740 kvar=1.439 numcust=1 kv=0.120 model=1
new Load.337642c0a phases=1 bus1=sx3104154c.1 conn=w kw=9.520 kvar=2.386 numcust=1 kv=0.120 model=1
new Load.338989a0b phases=1 bus1=sx3254230a.2 conn=w kw=3.548 kvar=0.889 numcust=1 kv=0.120 model=1
new Load.2000703b0a phases=1 bus1=sx2000703b.1 conn=w kw=5.139 kvar=2.912 numcust=1 kv=0.120 model=1
new Load.338989a0a phases=1 bus1=sx3254230a.1 conn=w kw=1.222 kvar=0.306 numcust=1 kv=0.120 model=1
new Load.21482279a0b phases=1 bus1=sx2710544a.2 conn=w kw=4.847 kvar=1.215 numcust=1 kv=0.120 model=1
new Load.337729a0a phases=1 bus1=sx2728247a.1 conn=w kw=1.708 kvar=0.428 numcust=1 kv=0.120 model=1
new Load.21482279a0a phases=1 bus1=sx2710544a.1 conn=w kw=3.473 kvar=0.871 numcust=1 kv=0.120 model=1
new Load.323394b0b phases=1 bus1=sx2710504b.2 conn=w kw=3.658 kvar=0.917 numcust=1 kv=0.120 model=1
new Load.294788a0b phases=1 bus1=sx2821010a.2 conn=w kw=4.907 kvar=1.230 numcust=1 kv=0.120 model=1
new Load.294788a0a phases=1 bus1=sx2821010a.1 conn=w kw=8.393 kvar=2.103 numcust=1 kv=0.120 model=1
new Load.323394b0a phases=1 bus1=sx2710504b.1 conn=w kw=13.932 kvar=3.492 numcust=1 kv=0.120 model=1
new Load.337729a0b phases=1 bus1=sx2728247a.2 conn=w kw=1.842 kvar=0.462 numcust=1 kv=0.120 model=1
new Load.260620c0b phases=1 bus1=sx3067506c.2 conn=w kw=3.961 kvar=0.993 numcust=1 kv=0.120 model=1
new Load.323418a0b phases=1 bus1=sx2804254a.2 conn=w kw=2.236 kvar=0.560 numcust=1 kv=0.120 model=1
new Load.260620c0a phases=1 bus1=sx3067506c.1 conn=w kw=3.109 kvar=0.779 numcust=1 kv=0.120 model=1
new Load.2001010b0a phases=1 bus1=sx2001010b.1 conn=w kw=9.410 kvar=5.333 numcust=1 kv=0.120 model=1
new Load.2001010b0b phases=1 bus1=sx2001010b.2 conn=w kw=7.489 kvar=4.244 numcust=1 kv=0.120 model=1
new Load.323418a0a phases=1 bus1=sx2804254a.1 conn=w kw=6.634 kvar=1.663 numcust=1 kv=0.120 model=1
new Load.274992c0b phases=1 bus1=sx2804250c.2 conn=w kw=6.095 kvar=1.528 numcust=1 kv=0.120 model=1
new Load.293667a0a phases=1 bus1=sx2860504a.1 conn=w kw=3.479 kvar=0.872 numcust=1 kv=0.120 model=1
new Load.274992c0a phases=1 bus1=sx2804250c.1 conn=w kw=4.075 kvar=1.021 numcust=1 kv=0.120 model=1
new Load.21474556a0a phases=1 bus1=sx3086098a.1 conn=w kw=5.981 kvar=1.499 numcust=1 kv=0.120 model=1
new Load.21474556a0b phases=1 bus1=sx3086098a.2 conn=w kw=11.759 kvar=2.947 numcust=1 kv=0.120 model=1
new Load.226308725b0b phases=1 bus1=sx2802480b.2 conn=w kw=25.674 kvar=6.435 numcust=1 kv=0.120 model=1
new Load.226308725b0a phases=1 bus1=sx2802480b.1 conn=w kw=3.506 kvar=0.879 numcust=1 kv=0.120 model=1
new Load.274987c0b phases=1 bus1=sx2916605c.2 conn=w kw=3.808 kvar=0.954 numcust=1 kv=0.120 model=1
new Load.274987c0a phases=1 bus1=sx2916605c.1 conn=w kw=2.292 kvar=0.574 numcust=1 kv=0.120 model=1
new Load.293667a0b phases=1 bus1=sx2860504a.2 conn=w kw=1.841 kvar=0.461 numcust=1 kv=0.120 model=1
new Load.2000715b0b phases=1 bus1=sx2000715b.2 conn=w kw=4.700 kvar=2.664 numcust=1 kv=0.120 model=1
new Load.2000715b0a phases=1 bus1=sx2000715b.1 conn=w kw=6.546 kvar=3.710 numcust=1 kv=0.120 model=1
new Load.323255b0a phases=1 bus1=sx2860484b.1 conn=w kw=5.202 kvar=1.304 numcust=1 kv=0.120 model=1
new Load.2000908c0a phases=1 bus1=sx2000908c.1 conn=w kw=6.546 kvar=3.710 numcust=1 kv=0.120 model=1
new Load.2000908c0b phases=1 bus1=sx2000908c.2 conn=w kw=4.700 kvar=2.664 numcust=1 kv=0.120 model=1
new Load.323255b0b phases=1 bus1=sx2860484b.2 conn=w kw=3.638 kvar=0.912 numcust=1 kv=0.120 model=1
new Load.260572c0a phases=1 bus1=sx3236004c.1 conn=w kw=2.253 kvar=0.565 numcust=1 kv=0.120 model=1
new Load.337654c0a phases=1 bus1=sx3066808c.1 conn=w kw=5.032 kvar=1.261 numcust=1 kv=0.120 model=1
new Load.260572c0b phases=1 bus1=sx3236004c.2 conn=w kw=3.847 kvar=0.964 numcust=1 kv=0.120 model=1
new Load.337654c0b phases=1 bus1=sx3066808c.2 conn=w kw=1.068 kvar=0.268 numcust=1 kv=0.120 model=1
new Load.294809a0b phases=1 bus1=sx2952014a.2 conn=w kw=3.223 kvar=0.808 numcust=1 kv=0.120 model=1
new Load.294809a0a phases=1 bus1=sx2952014a.1 conn=w kw=2.097 kvar=0.526 numcust=1 kv=0.120 model=1
new Load.21393412b0b phases=1 bus1=sx2729405b.2 conn=w kw=1.322 kvar=0.331 numcust=1 kv=0.120 model=1
new Load.21393412b0a phases=1 bus1=sx2729405b.1 conn=w kw=8.408 kvar=2.107 numcust=1 kv=0.120 model=1
new Load.338977a0a phases=1 bus1=sx2916620a.1 conn=w kw=1.990 kvar=0.499 numcust=1 kv=0.120 model=1
new Load.338977a0b phases=1 bus1=sx2916620a.2 conn=w kw=1.560 kvar=0.391 numcust=1 kv=0.120 model=1
new Load.218473a0b phases=1 bus1=sx3086078a.2 conn=w kw=7.353 kvar=1.843 numcust=1 kv=0.120 model=1
new Load.247059a0a phases=1 bus1=sx2766721a.1 conn=w kw=8.809 kvar=2.208 numcust=1 kv=0.120 model=1
new Load.218473a0a phases=1 bus1=sx3086078a.1 conn=w kw=1.517 kvar=0.380 numcust=1 kv=0.120 model=1
new Load.247059a0b phases=1 bus1=sx2766721a.2 conn=w kw=6.124 kvar=1.535 numcust=1 kv=0.120 model=1
new Load.2001203c0a phases=1 bus1=sx2001203c.1 conn=w kw=7.985 kvar=4.525 numcust=1 kv=0.120 model=1
new Load.302810c0b phases=1 bus1=sx3178977c.2 conn=w kw=3.561 kvar=0.893 numcust=1 kv=0.120 model=1
new Load.2001203c0b phases=1 bus1=sx2001203c.2 conn=w kw=8.039 kvar=4.556 numcust=1 kv=0.120 model=1
new Load.302810c0a phases=1 bus1=sx3178977c.1 conn=w kw=2.539 kvar=0.636 numcust=1 kv=0.120 model=1
new Load.355935a0b phases=1 bus1=sx2691973a.2 conn=w kw=1.481 kvar=0.371 numcust=1 kv=0.120 model=1
new Load.339007b0a phases=1 bus1=sx2916617b.1 conn=w kw=9.596 kvar=2.405 numcust=1 kv=0.120 model=1
new Load.355935a0a phases=1 bus1=sx2691973a.1 conn=w kw=3.839 kvar=0.962 numcust=1 kv=0.120 model=1
new Load.339007b0b phases=1 bus1=sx2916617b.2 conn=w kw=3.134 kvar=0.785 numcust=1 kv=0.120 model=1
new Load.2121587a0b phases=1 bus1=sx2860477a.2 conn=w kw=3.155 kvar=0.791 numcust=1 kv=0.120 model=1
new Load.226193886b0b phases=1 bus1=sx2783231b.2 conn=w kw=3.675 kvar=0.921 numcust=1 kv=0.120 model=1
new Load.2121587a0a phases=1 bus1=sx2860477a.1 conn=w kw=2.165 kvar=0.543 numcust=1 kv=0.120 model=1
new Load.226193886b0a phases=1 bus1=sx2783231b.1 conn=w kw=9.693 kvar=2.429 numcust=1 kv=0.120 model=1
new Load.138652c0b phases=1 bus1=sx2766718c.2 conn=w kw=11.081 kvar=2.777 numcust=1 kv=0.120 model=1
new Load.227895952a0a phases=1 bus1=sx3065665a.1 conn=w kw=8.298 kvar=2.080 numcust=1 kv=0.120 model=1
new Load.227895952a0b phases=1 bus1=sx3065665a.2 conn=w kw=3.572 kvar=0.895 numcust=1 kv=0.120 model=1
new Load.138652c0a phases=1 bus1=sx2766718c.1 conn=w kw=4.179 kvar=1.047 numcust=1 kv=0.120 model=1
new Load.339051c0a phases=1 bus1=sx3231255c.1 conn=w kw=3.266 kvar=0.819 numcust=1 kv=0.120 model=1
new Load.337676a0b phases=1 bus1=sx3235244a.2 conn=w kw=2.886 kvar=0.723 numcust=1 kv=0.120 model=1
new Load.339051c0b phases=1 bus1=sx3231255c.2 conn=w kw=6.904 kvar=1.730 numcust=1 kv=0.120 model=1
new Load.337676a0a phases=1 bus1=sx3235244a.1 conn=w kw=5.984 kvar=1.500 numcust=1 kv=0.120 model=1
new Load.227187012c0b phases=1 bus1=sx2896685c.2 conn=w kw=2.989 kvar=0.749 numcust=1 kv=0.120 model=1
new Load.227187012c0a phases=1 bus1=sx2896685c.1 conn=w kw=3.111 kvar=0.780 numcust=1 kv=0.120 model=1
new Load.21384099b0a phases=1 bus1=sx3215385b.1 conn=w kw=3.470 kvar=0.870 numcust=1 kv=0.120 model=1
new Load.21384099b0b phases=1 bus1=sx3215385b.2 conn=w kw=18.980 kvar=4.757 numcust=1 kv=0.120 model=1
new Load.225571871b0b phases=1 bus1=sx2911069b.2 conn=w kw=7.543 kvar=1.891 numcust=1 kv=0.120 model=1
new Load.293490c0a phases=1 bus1=sx3048230c.1 conn=w kw=6.879 kvar=1.724 numcust=1 kv=0.120 model=1
new Load.294842a0a phases=1 bus1=sx3101789a.1 conn=w kw=3.938 kvar=0.987 numcust=1 kv=0.120 model=1
new Load.350994c0a phases=1 bus1=sx3048968c.1 conn=w kw=4.486 kvar=1.124 numcust=1 kv=0.120 model=1
new Load.293490c0b phases=1 bus1=sx3048230c.2 conn=w kw=3.291 kvar=0.825 numcust=1 kv=0.120 model=1
new Load.294842a0b phases=1 bus1=sx3101789a.2 conn=w kw=4.932 kvar=1.236 numcust=1 kv=0.120 model=1
new Load.350994c0b phases=1 bus1=sx3048968c.2 conn=w kw=10.774 kvar=2.700 numcust=1 kv=0.120 model=1
new Load.225571871b0a phases=1 bus1=sx2911069b.1 conn=w kw=5.765 kvar=1.445 numcust=1 kv=0.120 model=1
new Load.227917122a0b phases=1 bus1=sx2915534a.2 conn=w kw=9.230 kvar=2.313 numcust=1 kv=0.120 model=1
new Load.227917122a0a phases=1 bus1=sx2915534a.1 conn=w kw=4.070 kvar=1.020 numcust=1 kv=0.120 model=1
new Load.260495b0a phases=1 bus1=sx2767407b.1 conn=w kw=3.385 kvar=0.848 numcust=1 kv=0.120 model=1
new Load.260495b0b phases=1 bus1=sx2767407b.2 conn=w kw=3.505 kvar=0.878 numcust=1 kv=0.120 model=1
new Load.302805c0b phases=1 bus1=sx2954351c.2 conn=w kw=3.646 kvar=0.914 numcust=1 kv=0.120 model=1
new Load.302805c0a phases=1 bus1=sx2954351c.1 conn=w kw=2.454 kvar=0.615 numcust=1 kv=0.120 model=1
new Load.323243b0a phases=1 bus1=sx2897765b.1 conn=w kw=3.594 kvar=0.901 numcust=1 kv=0.120 model=1
new Load.323243b0b phases=1 bus1=sx2897765b.2 conn=w kw=5.246 kvar=1.315 numcust=1 kv=0.120 model=1
new Load.138755b0b phases=1 bus1=sx2785520b.2 conn=w kw=2.655 kvar=0.666 numcust=1 kv=0.120 model=1
new Load.138755b0a phases=1 bus1=sx2785520b.1 conn=w kw=1.235 kvar=0.309 numcust=1 kv=0.120 model=1
new Load.21243817a0a phases=1 bus1=sx2955076a.1 conn=w kw=4.930 kvar=1.236 numcust=1 kv=0.120 model=1
new Load.260511c0a phases=1 bus1=sx3160878c.1 conn=w kw=2.605 kvar=0.653 numcust=1 kv=0.120 model=1
new Load.21243817a0b phases=1 bus1=sx2955076a.2 conn=w kw=3.390 kvar=0.849 numcust=1 kv=0.120 model=1
new Load.2223661373a0b phases=1 bus1=sx3312692a.2 conn=w kw=5.067 kvar=1.270 numcust=1 kv=0.120 model=1
new Load.337699b0b phases=1 bus1=sx2954349b.2 conn=w kw=4.353 kvar=1.091 numcust=1 kv=0.120 model=1
new Load.337699b0a phases=1 bus1=sx2954349b.1 conn=w kw=5.377 kvar=1.348 numcust=1 kv=0.120 model=1
new Load.2223661373a0a phases=1 bus1=sx3312692a.1 conn=w kw=3.803 kvar=0.953 numcust=1 kv=0.120 model=1
new Load.260511c0b phases=1 bus1=sx3160878c.2 conn=w kw=3.495 kvar=0.876 numcust=1 kv=0.120 model=1
new Load.138720a0b phases=1 bus1=sx3254218a.2 conn=w kw=5.975 kvar=1.498 numcust=1 kv=0.120 model=1
new Load.356013a0a phases=1 bus1=sx2954348a.1 conn=w kw=5.307 kvar=1.330 numcust=1 kv=0.120 model=1
new Load.356013a0b phases=1 bus1=sx2954348a.2 conn=w kw=3.563 kvar=0.893 numcust=1 kv=0.120 model=1
new Load.138720a0a phases=1 bus1=sx3254218a.1 conn=w kw=2.895 kvar=0.726 numcust=1 kv=0.120 model=1
new Load.260487a0a phases=1 bus1=sx2692654a.1 conn=w kw=4.157 kvar=1.042 numcust=1 kv=0.120 model=1
new Load.260500b0a phases=1 bus1=sx2711224b.1 conn=w kw=1.029 kvar=0.258 numcust=1 kv=0.120 model=1
new Load.260487a0b phases=1 bus1=sx2692654a.2 conn=w kw=1.163 kvar=0.292 numcust=1 kv=0.120 model=1
new Load.260500b0b phases=1 bus1=sx2711224b.2 conn=w kw=2.861 kvar=0.717 numcust=1 kv=0.120 model=1
new Load.247184c0b phases=1 bus1=sx2936279c.2 conn=w kw=8.256 kvar=2.069 numcust=1 kv=0.120 model=1
new Load.293608c0b phases=1 bus1=sx2673306c.2 conn=w kw=1.205 kvar=0.302 numcust=1 kv=0.120 model=1
new Load.138649a0b phases=1 bus1=sx3048206a.2 conn=w kw=1.200 kvar=0.301 numcust=1 kv=0.120 model=1
new Load.247184c0a phases=1 bus1=sx2936279c.1 conn=w kw=1.914 kvar=0.480 numcust=1 kv=0.120 model=1
new Load.293608c0a phases=1 bus1=sx2673306c.1 conn=w kw=8.965 kvar=2.247 numcust=1 kv=0.120 model=1
new Load.138649a0a phases=1 bus1=sx3048206a.1 conn=w kw=7.670 kvar=1.922 numcust=1 kv=0.120 model=1
new Load.302862c0b phases=1 bus1=sx3085399c.2 conn=w kw=2.016 kvar=0.505 numcust=1 kv=0.120 model=1
new Load.338945a0b phases=1 bus1=sx2954353a.2 conn=w kw=8.453 kvar=2.118 numcust=1 kv=0.120 model=1
new Load.338945a0a phases=1 bus1=sx2954353a.1 conn=w kw=3.417 kvar=0.856 numcust=1 kv=0.120 model=1
new Load.302862c0a phases=1 bus1=sx3085399c.1 conn=w kw=4.084 kvar=1.024 numcust=1 kv=0.120 model=1
new Load.2223703238c0a phases=1 bus1=sx3342743c.1 conn=w kw=3.866 kvar=0.969 numcust=1 kv=0.120 model=1
new Load.2223703238c0b phases=1 bus1=sx3342743c.2 conn=w kw=3.204 kvar=0.803 numcust=1 kv=0.120 model=1
new Load.321892c0a phases=1 bus1=sx3235267c.1 conn=w kw=2.783 kvar=0.698 numcust=1 kv=0.120 model=1
new Load.2000711b0b phases=1 bus1=sx2000711b.2 conn=w kw=4.098 kvar=2.323 numcust=1 kv=0.120 model=1
new Load.2000711b0a phases=1 bus1=sx2000711b.1 conn=w kw=2.943 kvar=1.668 numcust=1 kv=0.120 model=1
new Load.321892c0b phases=1 bus1=sx3235267c.2 conn=w kw=7.387 kvar=1.851 numcust=1 kv=0.120 model=1
new Load.21398676a0a phases=1 bus1=sx3066816a.1 conn=w kw=5.159 kvar=1.293 numcust=1 kv=0.120 model=1
new Load.21400215b0b phases=1 bus1=sx3048231b.2 conn=w kw=2.011 kvar=0.504 numcust=1 kv=0.120 model=1
new Load.21398676a0b phases=1 bus1=sx3066816a.2 conn=w kw=3.161 kvar=0.792 numcust=1 kv=0.120 model=1
new Load.21400215b0a phases=1 bus1=sx3048231b.1 conn=w kw=17.439 kvar=4.371 numcust=1 kv=0.120 model=1
new Load.2212371533c0b phases=1 bus1=sx3263051c.2 conn=w kw=2.043 kvar=0.512 numcust=1 kv=0.120 model=1
new Load.138570a0b phases=1 bus1=sx2748146a.2 conn=w kw=4.748 kvar=1.190 numcust=1 kv=0.120 model=1
new Load.138570a0a phases=1 bus1=sx2748146a.1 conn=w kw=3.572 kvar=0.895 numcust=1 kv=0.120 model=1
new Load.2221108403a0b phases=1 bus1=sx1108403a.2 conn=w kw=15.237 kvar=3.819 numcust=1 kv=0.120 model=1
new Load.339003b0b phases=1 bus1=sx3066826b.2 conn=w kw=5.557 kvar=1.393 numcust=1 kv=0.120 model=1
new Load.2000407a0b phases=1 bus1=sx2000407a.2 conn=w kw=7.488 kvar=4.244 numcust=1 kv=0.120 model=1
new Load.2000407a0a phases=1 bus1=sx2000407a.1 conn=w kw=4.430 kvar=2.511 numcust=1 kv=0.120 model=1
new Load.2212371533c0a phases=1 bus1=sx3263051c.1 conn=w kw=8.127 kvar=2.037 numcust=1 kv=0.120 model=1
new Load.2221108403a0a phases=1 bus1=sx1108403a.1 conn=w kw=14.984 kvar=3.755 numcust=1 kv=0.120 model=1
new Load.339003b0a phases=1 bus1=sx3066826b.1 conn=w kw=9.033 kvar=2.264 numcust=1 kv=0.120 model=1
new Load.226193395b0a phases=1 bus1=sx2726974b.1 conn=w kw=3.120 kvar=0.782 numcust=1 kv=0.120 model=1
new Load.321159a0b phases=1 bus1=sx3008248a.2 conn=w kw=2.797 kvar=0.701 numcust=1 kv=0.120 model=1
new Load.138373c0a phases=1 bus1=sx3029503c.1 conn=w kw=3.106 kvar=0.779 numcust=1 kv=0.120 model=1
new Load.226193395b0b phases=1 bus1=sx2726974b.2 conn=w kw=9.610 kvar=2.408 numcust=1 kv=0.120 model=1
new Load.227989724b0b phases=1 bus1=sx2859391b.2 conn=w kw=5.468 kvar=1.370 numcust=1 kv=0.120 model=1
new Load.138373c0b phases=1 bus1=sx3029503c.2 conn=w kw=2.994 kvar=0.750 numcust=1 kv=0.120 model=1
new Load.247185b0b phases=1 bus1=sx3179678b.2 conn=w kw=1.758 kvar=0.441 numcust=1 kv=0.120 model=1
new Load.227989724b0a phases=1 bus1=sx2859391b.1 conn=w kw=4.262 kvar=1.068 numcust=1 kv=0.120 model=1
new Load.247185b0a phases=1 bus1=sx3179678b.1 conn=w kw=4.082 kvar=1.023 numcust=1 kv=0.120 model=1
new Load.260475a0a phases=1 bus1=sx2879794a.1 conn=w kw=5.932 kvar=1.487 numcust=1 kv=0.120 model=1
new Load.260475a0b phases=1 bus1=sx2879794a.2 conn=w kw=7.368 kvar=1.847 numcust=1 kv=0.120 model=1
new Load.323287b0a phases=1 bus1=sx2897789b.1 conn=w kw=4.328 kvar=1.085 numcust=1 kv=0.120 model=1
new Load.323287b0b phases=1 bus1=sx2897789b.2 conn=w kw=1.512 kvar=0.379 numcust=1 kv=0.120 model=1
new Load.227921416a0b phases=1 bus1=sx3065696a.2 conn=w kw=3.272 kvar=0.820 numcust=1 kv=0.120 model=1
new Load.355592b0a phases=1 bus1=sx3254206b.1 conn=w kw=3.992 kvar=1.001 numcust=1 kv=0.120 model=1
new Load.225673440a0b phases=1 bus1=sx3251807a.2 conn=w kw=6.937 kvar=1.739 numcust=1 kv=0.120 model=1
new Load.227921416a0a phases=1 bus1=sx3065696a.1 conn=w kw=8.598 kvar=2.155 numcust=1 kv=0.120 model=1
new Load.355592b0b phases=1 bus1=sx3254206b.2 conn=w kw=5.738 kvar=1.438 numcust=1 kv=0.120 model=1
new Load.2001315a0b phases=1 bus1=sx2001315a.2 conn=w kw=9.895 kvar=5.607 numcust=1 kv=0.120 model=1
new Load.2001315a0a phases=1 bus1=sx2001315a.1 conn=w kw=10.036 kvar=5.688 numcust=1 kv=0.120 model=1
new Load.339048a0a phases=1 bus1=sx3160098a.1 conn=w kw=3.845 kvar=0.964 numcust=1 kv=0.120 model=1
new Load.391738b0a phases=1 bus1=sx3104115b.1 conn=w kw=3.455 kvar=0.866 numcust=1 kv=0.120 model=1
new Load.339048a0b phases=1 bus1=sx3160098a.2 conn=w kw=1.475 kvar=0.370 numcust=1 kv=0.120 model=1
new Load.391738b0b phases=1 bus1=sx3104115b.2 conn=w kw=3.435 kvar=0.861 numcust=1 kv=0.120 model=1
new Load.293665c0b phases=1 bus1=sx2973166c.2 conn=w kw=2.829 kvar=0.709 numcust=1 kv=0.120 model=1
new Load.293665c0a phases=1 bus1=sx2973166c.1 conn=w kw=7.341 kvar=1.840 numcust=1 kv=0.120 model=1
new Load.321159a0a phases=1 bus1=sx3008248a.1 conn=w kw=2.523 kvar=0.632 numcust=1 kv=0.120 model=1
new Load.2001303a0a phases=1 bus1=sx2001303a.1 conn=w kw=5.494 kvar=3.114 numcust=1 kv=0.120 model=1
new Load.310570a0b phases=1 bus1=sx3160106a.2 conn=w kw=2.378 kvar=0.596 numcust=1 kv=0.120 model=1
new Load.338993b0b phases=1 bus1=sx2804272b.2 conn=w kw=4.513 kvar=1.131 numcust=1 kv=0.120 model=1
new Load.2121368a0a phases=1 bus1=sx2748143a.1 conn=w kw=2.159 kvar=0.541 numcust=1 kv=0.120 model=1
new Load.310570a0a phases=1 bus1=sx3160106a.1 conn=w kw=6.492 kvar=1.627 numcust=1 kv=0.120 model=1
new Load.338993b0a phases=1 bus1=sx2804272b.1 conn=w kw=1.327 kvar=0.333 numcust=1 kv=0.120 model=1
new Load.2121368a0b phases=1 bus1=sx2748143a.2 conn=w kw=6.711 kvar=1.682 numcust=1 kv=0.120 model=1
new Load.138569a0b phases=1 bus1=sx2973151a.2 conn=w kw=1.437 kvar=0.360 numcust=1 kv=0.120 model=1
new Load.2001303a0b phases=1 bus1=sx2001303a.2 conn=w kw=7.424 kvar=4.207 numcust=1 kv=0.120 model=1
new Load.138569a0a phases=1 bus1=sx2973151a.1 conn=w kw=3.883 kvar=0.973 numcust=1 kv=0.120 model=1
new Load.225673440a0a phases=1 bus1=sx3251807a.1 conn=w kw=1.933 kvar=0.484 numcust=1 kv=0.120 model=1
new Load.293423b0b phases=1 bus1=sx3122849b.2 conn=w kw=4.103 kvar=1.028 numcust=1 kv=0.120 model=1
new Load.293423b0a phases=1 bus1=sx3122849b.1 conn=w kw=1.737 kvar=0.435 numcust=1 kv=0.120 model=1
new Load.21385192c0a phases=1 bus1=sx2879062c.1 conn=w kw=5.494 kvar=1.377 numcust=1 kv=0.120 model=1
new Load.21385192c0b phases=1 bus1=sx2879062c.2 conn=w kw=3.606 kvar=0.904 numcust=1 kv=0.120 model=1
new Load.260639c0a phases=1 bus1=sx3030203c.1 conn=w kw=5.432 kvar=1.361 numcust=1 kv=0.120 model=1
new Load.2221108405c0b phases=1 bus1=sx1108405c.2 conn=w kw=19.985 kvar=5.009 numcust=1 kv=0.120 model=1
new Load.260639c0b phases=1 bus1=sx3030203c.2 conn=w kw=4.738 kvar=1.187 numcust=1 kv=0.120 model=1
new Load.2221108405c0a phases=1 bus1=sx1108405c.1 conn=w kw=16.168 kvar=4.052 numcust=1 kv=0.120 model=1
new Load.337704b0a phases=1 bus1=sx2710546b.1 conn=w kw=8.215 kvar=2.059 numcust=1 kv=0.120 model=1
new Load.310569a0b phases=1 bus1=sx3197639a.2 conn=w kw=8.610 kvar=2.158 numcust=1 kv=0.120 model=1
new Load.310569a0a phases=1 bus1=sx3197639a.1 conn=w kw=3.260 kvar=0.817 numcust=1 kv=0.120 model=1
new Load.260605a0a phases=1 bus1=sx2973791a.1 conn=w kw=4.182 kvar=1.048 numcust=1 kv=0.120 model=1
new Load.225940756b0b phases=1 bus1=sx2913406b.2 conn=w kw=11.363 kvar=2.848 numcust=1 kv=0.120 model=1
new Load.338959c0a phases=1 bus1=sx2954344c.1 conn=w kw=3.453 kvar=0.865 numcust=1 kv=0.120 model=1
new Load.225940756b0a phases=1 bus1=sx2913406b.1 conn=w kw=3.227 kvar=0.809 numcust=1 kv=0.120 model=1
new Load.260605a0b phases=1 bus1=sx2973791a.2 conn=w kw=13.558 kvar=3.398 numcust=1 kv=0.120 model=1
new Load.2001211c0b phases=1 bus1=sx2001211c.2 conn=w kw=12.431 kvar=7.045 numcust=1 kv=0.120 model=1
new Load.2001211c0a phases=1 bus1=sx2001211c.1 conn=w kw=10.986 kvar=6.226 numcust=1 kv=0.120 model=1
new Load.2224500658a0b phases=1 bus1=sx3784018a.2 conn=w kw=3.004 kvar=0.753 numcust=1 kv=0.120 model=1
new Load.2224500658a0a phases=1 bus1=sx3784018a.1 conn=w kw=3.546 kvar=0.889 numcust=1 kv=0.120 model=1
new Load.225869139a0a phases=1 bus1=sx3120503a.1 conn=w kw=3.559 kvar=0.892 numcust=1 kv=0.120 model=1
new Load.323275b0b phases=1 bus1=sx3197660b.2 conn=w kw=5.130 kvar=1.286 numcust=1 kv=0.120 model=1
new Load.338959c0b phases=1 bus1=sx2954344c.2 conn=w kw=9.717 kvar=2.435 numcust=1 kv=0.120 model=1
new Load.225869139a0b phases=1 bus1=sx3120503a.2 conn=w kw=1.761 kvar=0.441 numcust=1 kv=0.120 model=1
new Load.227921427c0a phases=1 bus1=sx2915542c.1 conn=w kw=12.532 kvar=3.141 numcust=1 kv=0.120 model=1
new Load.391751b0a phases=1 bus1=sx2860488b.1 conn=w kw=8.834 kvar=2.214 numcust=1 kv=0.120 model=1
new Load.227921427c0b phases=1 bus1=sx2915542c.2 conn=w kw=7.808 kvar=1.957 numcust=1 kv=0.120 model=1
new Load.323275b0a phases=1 bus1=sx3197660b.1 conn=w kw=4.600 kvar=1.153 numcust=1 kv=0.120 model=1
new Load.251828b0a phases=1 bus1=sx3179650b.1 conn=w kw=1.784 kvar=0.447 numcust=1 kv=0.120 model=1
new Load.226193702c0a phases=1 bus1=sx3181545c.1 conn=w kw=3.752 kvar=0.940 numcust=1 kv=0.120 model=1
new Load.251828b0b phases=1 bus1=sx3179650b.2 conn=w kw=4.056 kvar=1.016 numcust=1 kv=0.120 model=1
new Load.337704b0b phases=1 bus1=sx2710546b.2 conn=w kw=9.722 kvar=2.437 numcust=1 kv=0.120 model=1
new Load.338969a0b phases=1 bus1=sx3104129a.2 conn=w kw=12.064 kvar=3.023 numcust=1 kv=0.120 model=1
new Load.355840b0a phases=1 bus1=sx2822871b.1 conn=w kw=3.480 kvar=0.872 numcust=1 kv=0.120 model=1
new Load.226193702c0b phases=1 bus1=sx3181545c.2 conn=w kw=5.348 kvar=1.340 numcust=1 kv=0.120 model=1
new Load.338969a0a phases=1 bus1=sx3104129a.1 conn=w kw=1.236 kvar=0.310 numcust=1 kv=0.120 model=1
new Load.355840b0b phases=1 bus1=sx2822871b.2 conn=w kw=6.250 kvar=1.566 numcust=1 kv=0.120 model=1
new Load.391751b0b phases=1 bus1=sx2860488b.2 conn=w kw=3.896 kvar=0.977 numcust=1 kv=0.120 model=1
new Load.21386157a0a phases=1 bus1=sx3067447a.1 conn=w kw=2.753 kvar=0.690 numcust=1 kv=0.120 model=1
new Load.21386157a0b phases=1 bus1=sx3067447a.2 conn=w kw=6.117 kvar=1.533 numcust=1 kv=0.120 model=1
new Load.337623c0b phases=1 bus1=sx3197626c.2 conn=w kw=3.425 kvar=0.858 numcust=1 kv=0.120 model=1
new Load.355780b0a phases=1 bus1=sx3160102b.1 conn=w kw=6.390 kvar=1.602 numcust=1 kv=0.120 model=1
new Load.337623c0a phases=1 bus1=sx3197626c.1 conn=w kw=5.675 kvar=1.422 numcust=1 kv=0.120 model=1
new Load.260535c0a phases=1 bus1=sx3067507c.1 conn=w kw=2.488 kvar=0.623 numcust=1 kv=0.120 model=1
new Load.355780b0b phases=1 bus1=sx3160102b.2 conn=w kw=3.340 kvar=0.837 numcust=1 kv=0.120 model=1
new Load.2127390c0a phases=1 bus1=sx2860486c.1 conn=w kw=1.672 kvar=0.419 numcust=1 kv=0.120 model=1
new Load.2127390c0b phases=1 bus1=sx2860486c.2 conn=w kw=4.428 kvar=1.110 numcust=1 kv=0.120 model=1
new Load.260535c0b phases=1 bus1=sx3067507c.2 conn=w kw=12.772 kvar=3.201 numcust=1 kv=0.120 model=1
new Load.260640c0a phases=1 bus1=sx3179673c.1 conn=w kw=3.923 kvar=0.983 numcust=1 kv=0.120 model=1
new Load.260640c0b phases=1 bus1=sx3179673c.2 conn=w kw=5.177 kvar=1.298 numcust=1 kv=0.120 model=1
new Load.338981b0a phases=1 bus1=sx2820535b.1 conn=w kw=4.378 kvar=1.097 numcust=1 kv=0.120 model=1
new Load.337634c0a phases=1 bus1=sx2897768c.1 conn=w kw=3.846 kvar=0.964 numcust=1 kv=0.120 model=1
new Load.338981b0b phases=1 bus1=sx2820535b.2 conn=w kw=5.352 kvar=1.341 numcust=1 kv=0.120 model=1
new Load.138465c0a phases=1 bus1=sx2879055c.1 conn=w kw=3.903 kvar=0.978 numcust=1 kv=0.120 model=1
new Load.226194002b0a phases=1 bus1=sx2801902b.1 conn=w kw=9.134 kvar=2.289 numcust=1 kv=0.120 model=1
new Load.337634c0b phases=1 bus1=sx2897768c.2 conn=w kw=9.324 kvar=2.337 numcust=1 kv=0.120 model=1
new Load.138465c0b phases=1 bus1=sx2879055c.2 conn=w kw=3.167 kvar=0.794 numcust=1 kv=0.120 model=1
new Load.226194002b0b phases=1 bus1=sx2801902b.2 conn=w kw=5.456 kvar=1.368 numcust=1 kv=0.120 model=1
new Load.2224386889a0b phases=1 bus1=sx3727712a.2 conn=w kw=4.976 kvar=1.247 numcust=1 kv=0.120 model=1
new Load.2224386889a0a phases=1 bus1=sx3727712a.1 conn=w kw=3.894 kvar=0.976 numcust=1 kv=0.120 model=1
new Load.260650a0a phases=1 bus1=sx2692661a.1 conn=w kw=8.667 kvar=2.172 numcust=1 kv=0.120 model=1
new Load.260650a0b phases=1 bus1=sx2692661a.2 conn=w kw=3.203 kvar=0.803 numcust=1 kv=0.120 model=1
new Load.21248901b0b phases=1 bus1=sx2729430b.2 conn=w kw=5.472 kvar=1.371 numcust=1 kv=0.120 model=1
new Load.2127372a0b phases=1 bus1=sx2804259a.2 conn=w kw=5.715 kvar=1.432 numcust=1 kv=0.120 model=1
new Load.21248901b0a phases=1 bus1=sx2729430b.1 conn=w kw=4.258 kvar=1.067 numcust=1 kv=0.120 model=1
new Load.2127372a0a phases=1 bus1=sx2804259a.1 conn=w kw=3.155 kvar=0.791 numcust=1 kv=0.120 model=1
new Load.302733b0b phases=1 bus1=sx2860491b.2 conn=w kw=11.693 kvar=2.930 numcust=1 kv=0.120 model=1
new Load.302733b0a phases=1 bus1=sx2860491b.1 conn=w kw=2.897 kvar=0.726 numcust=1 kv=0.120 model=1
new Load.355596b0a phases=1 bus1=sx3178969b.1 conn=w kw=5.068 kvar=1.270 numcust=1 kv=0.120 model=1
new Load.328367c0a phases=1 bus1=sx3104830c.1 conn=w kw=2.964 kvar=0.743 numcust=1 kv=0.120 model=1
new Load.355596b0b phases=1 bus1=sx3178969b.2 conn=w kw=3.772 kvar=0.945 numcust=1 kv=0.120 model=1
new Load.328367c0b phases=1 bus1=sx3104830c.2 conn=w kw=1.106 kvar=0.277 numcust=1 kv=0.120 model=1
new Load.355938a0b phases=1 bus1=sx2804262a.2 conn=w kw=2.645 kvar=0.663 numcust=1 kv=0.120 model=1
new Load.247100b0b phases=1 bus1=sx2729407b.2 conn=w kw=5.069 kvar=1.270 numcust=1 kv=0.120 model=1
new Load.302469a0a phases=1 bus1=sx3104132a.1 conn=w kw=2.800 kvar=0.702 numcust=1 kv=0.120 model=1
new Load.302469a0b phases=1 bus1=sx3104132a.2 conn=w kw=2.520 kvar=0.631 numcust=1 kv=0.120 model=1
new Load.2001311a0a phases=1 bus1=sx2001311a.1 conn=w kw=8.095 kvar=4.588 numcust=1 kv=0.120 model=1
new Load.2001311a0b phases=1 bus1=sx2001311a.2 conn=w kw=7.949 kvar=4.505 numcust=1 kv=0.120 model=1
new Load.138642a0a phases=1 bus1=sx3235256a.1 conn=w kw=3.691 kvar=0.925 numcust=1 kv=0.120 model=1
new Load.227921427b0b phases=1 bus1=sx2915542b.2 conn=w kw=8.923 kvar=2.236 numcust=1 kv=0.120 model=1
new Load.138642a0b phases=1 bus1=sx3235256a.2 conn=w kw=1.629 kvar=0.408 numcust=1 kv=0.120 model=1
new Load.2120786a0a phases=1 bus1=sx2841628a.1 conn=w kw=8.154 kvar=2.044 numcust=1 kv=0.120 model=1
new Load.228532641a0b phases=1 bus1=sx3091052a.2 conn=w kw=11.254 kvar=2.820 numcust=1 kv=0.120 model=1
new Load.2120786a0b phases=1 bus1=sx2841628a.2 conn=w kw=3.716 kvar=0.931 numcust=1 kv=0.120 model=1
new Load.228532641a0a phases=1 bus1=sx3091052a.1 conn=w kw=2.046 kvar=0.513 numcust=1 kv=0.120 model=1
new Load.247100b0a phases=1 bus1=sx2729407b.1 conn=w kw=5.835 kvar=1.462 numcust=1 kv=0.120 model=1
new Load.227921427b0a phases=1 bus1=sx2915542b.1 conn=w kw=10.527 kvar=2.638 numcust=1 kv=0.120 model=1
new Load.355938a0a phases=1 bus1=sx2804262a.1 conn=w kw=2.675 kvar=0.670 numcust=1 kv=0.120 model=1
new Load.260543c0a phases=1 bus1=sx2955077c.1 conn=w kw=9.628 kvar=2.413 numcust=1 kv=0.120 model=1
new Load.260543c0b phases=1 bus1=sx2955077c.2 conn=w kw=3.542 kvar=0.888 numcust=1 kv=0.120 model=1
new Load.274903c0a phases=1 bus1=sx2935552c.1 conn=w kw=4.578 kvar=1.147 numcust=1 kv=0.120 model=1
new Load.21396331b0b phases=1 bus1=sx3178981b.2 conn=w kw=2.099 kvar=0.526 numcust=1 kv=0.120 model=1
new Load.337692b0b phases=1 bus1=sx2879061b.2 conn=w kw=2.177 kvar=0.546 numcust=1 kv=0.120 model=1
new Load.2001013b0a phases=1 bus1=sx2001013b.1 conn=w kw=8.327 kvar=4.719 numcust=1 kv=0.120 model=1
new Load.2001013b0b phases=1 bus1=sx2001013b.2 conn=w kw=9.238 kvar=5.235 numcust=1 kv=0.120 model=1
new Load.274903c0b phases=1 bus1=sx2935552c.2 conn=w kw=1.522 kvar=0.382 numcust=1 kv=0.120 model=1
new Load.321836a0b phases=1 bus1=sx3235247a.2 conn=w kw=4.603 kvar=1.154 numcust=1 kv=0.120 model=1
new Load.337692b0a phases=1 bus1=sx2879061b.1 conn=w kw=1.713 kvar=0.429 numcust=1 kv=0.120 model=1
new Load.21396331b0a phases=1 bus1=sx3178981b.1 conn=w kw=7.631 kvar=1.912 numcust=1 kv=0.120 model=1
new Load.321836a0a phases=1 bus1=sx3235247a.1 conn=w kw=3.717 kvar=0.931 numcust=1 kv=0.120 model=1
new Load.21399220c0a phases=1 bus1=sx2766725c.1 conn=w kw=5.063 kvar=1.269 numcust=1 kv=0.120 model=1
new Load.293480a0a phases=1 bus1=sx2748158a.1 conn=w kw=4.202 kvar=1.053 numcust=1 kv=0.120 model=1
new Load.21399220c0b phases=1 bus1=sx2766725c.2 conn=w kw=1.037 kvar=0.260 numcust=1 kv=0.120 model=1
new Load.293480a0b phases=1 bus1=sx2748158a.2 conn=w kw=1.118 kvar=0.280 numcust=1 kv=0.120 model=1
new Load.2000707b0a phases=1 bus1=sx2000707b.1 conn=w kw=6.546 kvar=3.710 numcust=1 kv=0.120 model=1
new Load.260463b0b phases=1 bus1=sx3086075b.2 conn=w kw=4.565 kvar=1.144 numcust=1 kv=0.120 model=1
new Load.260463b0a phases=1 bus1=sx3086075b.1 conn=w kw=1.275 kvar=0.320 numcust=1 kv=0.120 model=1
new Load.260520b0a phases=1 bus1=sx3254915b.1 conn=w kw=1.213 kvar=0.304 numcust=1 kv=0.120 model=1
new Load.2000707b0b phases=1 bus1=sx2000707b.2 conn=w kw=3.349 kvar=1.898 numcust=1 kv=0.120 model=1
new Load.260520b0b phases=1 bus1=sx3254915b.2 conn=w kw=3.737 kvar=0.937 numcust=1 kv=0.120 model=1
new Load.260567c0a phases=1 bus1=sx2936211c.1 conn=w kw=4.172 kvar=1.046 numcust=1 kv=0.120 model=1
new Load.260567c0b phases=1 bus1=sx2936211c.2 conn=w kw=1.928 kvar=0.483 numcust=1 kv=0.120 model=1
new Load.302676a0a phases=1 bus1=sx2710519a.1 conn=w kw=2.446 kvar=0.613 numcust=1 kv=0.120 model=1
new Load.302676a0b phases=1 bus1=sx2710519a.2 conn=w kw=1.104 kvar=0.277 numcust=1 kv=0.120 model=1
new Load.138413c0b phases=1 bus1=sx3216347c.2 conn=w kw=1.440 kvar=0.361 numcust=1 kv=0.120 model=1
new Load.138413c0a phases=1 bus1=sx3216347c.1 conn=w kw=4.660 kvar=1.168 numcust=1 kv=0.120 model=1
new Load.260624c0b phases=1 bus1=sx3048946c.2 conn=w kw=2.335 kvar=0.585 numcust=1 kv=0.120 model=1
new Load.260624c0a phases=1 bus1=sx3048946c.1 conn=w kw=3.765 kvar=0.944 numcust=1 kv=0.120 model=1
new Load.21149420a0a phases=1 bus1=sx3178973a.1 conn=w kw=3.681 kvar=0.923 numcust=1 kv=0.120 model=1
new Load.260634a0a phases=1 bus1=sx2842383a.1 conn=w kw=4.970 kvar=1.246 numcust=1 kv=0.120 model=1
new Load.2120855a0b phases=1 bus1=sx2673316a.2 conn=w kw=3.192 kvar=0.800 numcust=1 kv=0.120 model=1
new Load.138573a0a phases=1 bus1=sx3235253a.1 conn=w kw=6.428 kvar=1.611 numcust=1 kv=0.120 model=1
new Load.321860b0b phases=1 bus1=sx2785543b.2 conn=w kw=3.909 kvar=0.980 numcust=1 kv=0.120 model=1
new Load.138573a0b phases=1 bus1=sx3235253a.2 conn=w kw=2.442 kvar=0.612 numcust=1 kv=0.120 model=1
new Load.227731863a0b phases=1 bus1=sx3177665a.2 conn=w kw=12.505 kvar=3.134 numcust=1 kv=0.120 model=1
new Load.2120855a0a phases=1 bus1=sx2673316a.1 conn=w kw=3.358 kvar=0.842 numcust=1 kv=0.120 model=1
new Load.21399229a0a phases=1 bus1=sx2879078a.1 conn=w kw=1.811 kvar=0.454 numcust=1 kv=0.120 model=1
new Load.227731863a0a phases=1 bus1=sx3177665a.1 conn=w kw=3.795 kvar=0.951 numcust=1 kv=0.120 model=1
new Load.260634a0b phases=1 bus1=sx2842383a.2 conn=w kw=3.350 kvar=0.840 numcust=1 kv=0.120 model=1
new Load.21149420a0b phases=1 bus1=sx3178973a.2 conn=w kw=5.189 kvar=1.300 numcust=1 kv=0.120 model=1
new Load.21399229a0b phases=1 bus1=sx2879078a.2 conn=w kw=3.509 kvar=0.879 numcust=1 kv=0.120 model=1
new Load.2221108406a0a phases=1 bus1=sx1108406a.1 conn=w kw=12.985 kvar=3.254 numcust=1 kv=0.120 model=1
new Load.293422c0b phases=1 bus1=sx3178997c.2 conn=w kw=3.891 kvar=0.975 numcust=1 kv=0.120 model=1
new Load.321860b0a phases=1 bus1=sx2785543b.1 conn=w kw=8.821 kvar=2.211 numcust=1 kv=0.120 model=1
new Load.2221108406a0b phases=1 bus1=sx1108406a.2 conn=w kw=10.547 kvar=2.643 numcust=1 kv=0.120 model=1
new Load.293422c0a phases=1 bus1=sx3178997c.1 conn=w kw=2.209 kvar=0.554 numcust=1 kv=0.120 model=1
new Load.21399826a0b phases=1 bus1=sx3216358a.2 conn=w kw=2.658 kvar=0.666 numcust=1 kv=0.120 model=1
new Load.21399826a0a phases=1 bus1=sx3216358a.1 conn=w kw=6.212 kvar=1.557 numcust=1 kv=0.120 model=1
new Load.323389b0a phases=1 bus1=sx3065750b.1 conn=w kw=6.646 kvar=1.666 numcust=1 kv=0.120 model=1
new Load.323389b0b phases=1 bus1=sx3065750b.2 conn=w kw=3.084 kvar=0.773 numcust=1 kv=0.120 model=1
new Load.223658a0b phases=1 bus1=sx2823592a.2 conn=w kw=2.554 kvar=0.640 numcust=1 kv=0.120 model=1
new Load.223658a0a phases=1 bus1=sx2823592a.1 conn=w kw=1.216 kvar=0.305 numcust=1 kv=0.120 model=1
new Load.226964880a0b phases=1 bus1=sx3172805a.2 conn=w kw=8.038 kvar=2.015 numcust=1 kv=0.120 model=1
new Load.226964880a0a phases=1 bus1=sx3172805a.1 conn=w kw=3.832 kvar=0.960 numcust=1 kv=0.120 model=1
new Load.355767b0a phases=1 bus1=sx3197634b.1 conn=w kw=10.435 kvar=2.615 numcust=1 kv=0.120 model=1
new Load.355767b0b phases=1 bus1=sx3197634b.2 conn=w kw=4.155 kvar=1.041 numcust=1 kv=0.120 model=1
new Load.260484a0a phases=1 bus1=sx2992624a.1 conn=w kw=1.183 kvar=0.297 numcust=1 kv=0.120 model=1
new Load.260484a0b phases=1 bus1=sx2992624a.2 conn=w kw=4.137 kvar=1.037 numcust=1 kv=0.120 model=1
new Load.21383494b0a phases=1 bus1=sx2954361b.1 conn=w kw=2.026 kvar=0.508 numcust=1 kv=0.120 model=1
new Load.355605b0b phases=1 bus1=sx2729409b.2 conn=w kw=7.676 kvar=1.924 numcust=1 kv=0.120 model=1
new Load.355605b0a phases=1 bus1=sx2729409b.1 conn=w kw=2.054 kvar=0.515 numcust=1 kv=0.120 model=1
new Load.2000913c0b phases=1 bus1=sx2000913c.2 conn=w kw=4.700 kvar=2.664 numcust=1 kv=0.120 model=1
new Load.21383494b0b phases=1 bus1=sx2954361b.2 conn=w kw=7.704 kvar=1.931 numcust=1 kv=0.120 model=1
new Load.2000913c0a phases=1 bus1=sx2000913c.1 conn=w kw=6.546 kvar=3.710 numcust=1 kv=0.120 model=1
new Load.2224386842a0a phases=1 bus1=sx3727709a.1 conn=w kw=4.014 kvar=1.006 numcust=1 kv=0.120 model=1
new Load.2224386842a0b phases=1 bus1=sx3727709a.2 conn=w kw=9.286 kvar=2.327 numcust=1 kv=0.120 model=1
new Load.260508a0a phases=1 bus1=sx2955081a.1 conn=w kw=2.168 kvar=0.543 numcust=1 kv=0.120 model=1
new Load.260508a0b phases=1 bus1=sx2955081a.2 conn=w kw=3.152 kvar=0.790 numcust=1 kv=0.120 model=1
new Load.227411655c0a phases=1 bus1=sx2806553c.1 conn=w kw=7.582 kvar=1.900 numcust=1 kv=0.120 model=1
new Load.227411655c0b phases=1 bus1=sx2806553c.2 conn=w kw=2.588 kvar=0.648 numcust=1 kv=0.120 model=1
new Load.323284b0b phases=1 bus1=sx3160113b.2 conn=w kw=8.278 kvar=2.075 numcust=1 kv=0.120 model=1
new Load.323284b0a phases=1 bus1=sx3160113b.1 conn=w kw=1.452 kvar=0.364 numcust=1 kv=0.120 model=1
new Load.338972b0b phases=1 bus1=sx2841632b.2 conn=w kw=3.813 kvar=0.956 numcust=1 kv=0.120 model=1
new Load.2148633a0a phases=1 bus1=sx2991905a.1 conn=w kw=5.220 kvar=1.308 numcust=1 kv=0.120 model=1
new Load.355778c0a phases=1 bus1=sx2673314c.1 conn=w kw=2.714 kvar=0.680 numcust=1 kv=0.120 model=1
new Load.338972b0a phases=1 bus1=sx2841632b.1 conn=w kw=8.917 kvar=2.235 numcust=1 kv=0.120 model=1
new Load.138561a0b phases=1 bus1=sx3104121a.2 conn=w kw=2.366 kvar=0.593 numcust=1 kv=0.120 model=1
new Load.330121b0b phases=1 bus1=sx3142078b.2 conn=w kw=2.258 kvar=0.566 numcust=1 kv=0.120 model=1
new Load.138561a0a phases=1 bus1=sx3104121a.1 conn=w kw=6.504 kvar=1.630 numcust=1 kv=0.120 model=1
new Load.330121b0a phases=1 bus1=sx3142078b.1 conn=w kw=1.632 kvar=0.409 numcust=1 kv=0.120 model=1
new Load.391758b0a phases=1 bus1=sx2841636b.1 conn=w kw=2.284 kvar=0.572 numcust=1 kv=0.120 model=1
new Load.391758b0b phases=1 bus1=sx2841636b.2 conn=w kw=3.556 kvar=0.891 numcust=1 kv=0.120 model=1
new Load.355778c0b phases=1 bus1=sx2673314c.2 conn=w kw=1.356 kvar=0.340 numcust=1 kv=0.120 model=1
new Load.337701b0b phases=1 bus1=sx2879071b.2 conn=w kw=6.246 kvar=1.565 numcust=1 kv=0.120 model=1
new Load.391991a0b phases=1 bus1=sx3216346a.2 conn=w kw=3.862 kvar=0.968 numcust=1 kv=0.120 model=1
new Load.337701b0a phases=1 bus1=sx2879071b.1 conn=w kw=3.484 kvar=0.873 numcust=1 kv=0.120 model=1
new Load.391991a0a phases=1 bus1=sx3216346a.1 conn=w kw=4.458 kvar=1.117 numcust=1 kv=0.120 model=1
new Load.338923c0a phases=1 bus1=sx3178972c.1 conn=w kw=16.319 kvar=4.090 numcust=1 kv=0.120 model=1
new Load.338923c0b phases=1 bus1=sx3178972c.2 conn=w kw=4.021 kvar=1.008 numcust=1 kv=0.120 model=1
new Load.138264b0b phases=1 bus1=sx3104125b.2 conn=w kw=9.009 kvar=2.258 numcust=1 kv=0.120 model=1
new Load.227917127c0a phases=1 bus1=sx2690868c.1 conn=w kw=11.754 kvar=2.946 numcust=1 kv=0.120 model=1
new Load.227917127c0b phases=1 bus1=sx2690868c.2 conn=w kw=8.586 kvar=2.152 numcust=1 kv=0.120 model=1
new Load.138264b0a phases=1 bus1=sx3104125b.1 conn=w kw=4.721 kvar=1.183 numcust=1 kv=0.120 model=1
new Load.138719a0b phases=1 bus1=sx2860490a.2 conn=w kw=8.687 kvar=2.177 numcust=1 kv=0.120 model=1
new Load.226308730a0a phases=1 bus1=sx2802481a.1 conn=w kw=20.720 kvar=5.193 numcust=1 kv=0.120 model=1
new Load.227944551b0b phases=1 bus1=sx3234149b.2 conn=w kw=76.597 kvar=19.197 numcust=1 kv=0.120 model=1
new Load.227944551b0a phases=1 bus1=sx3234149b.1 conn=w kw=20.663 kvar=5.179 numcust=1 kv=0.120 model=1
new Load.138719a0a phases=1 bus1=sx2860490a.1 conn=w kw=3.183 kvar=0.798 numcust=1 kv=0.120 model=1
new Load.226192684a0a phases=1 bus1=sx3027116a.1 conn=w kw=3.592 kvar=0.900 numcust=1 kv=0.120 model=1
new Load.226192684a0b phases=1 bus1=sx3027116a.2 conn=w kw=4.728 kvar=1.185 numcust=1 kv=0.120 model=1
new Load.226308730a0b phases=1 bus1=sx2802481a.2 conn=w kw=5.880 kvar=1.474 numcust=1 kv=0.120 model=1
new Load.2148633a0b phases=1 bus1=sx2991905a.2 conn=w kw=8.080 kvar=2.025 numcust=1 kv=0.120 model=1
new Load.21396699b0b phases=1 bus1=sx2860483b.2 conn=w kw=7.830 kvar=1.962 numcust=1 kv=0.120 model=1
new Load.355584b0a phases=1 bus1=sx2710542b.1 conn=w kw=8.105 kvar=2.031 numcust=1 kv=0.120 model=1
new Load.21396699b0a phases=1 bus1=sx2860483b.1 conn=w kw=1.900 kvar=0.476 numcust=1 kv=0.120 model=1
new Load.355584b0b phases=1 bus1=sx2710542b.2 conn=w kw=1.625 kvar=0.407 numcust=1 kv=0.120 model=1
new Load.2148580b0a phases=1 bus1=sx3197636b.1 conn=w kw=8.972 kvar=2.248 numcust=1 kv=0.120 model=1
new Load.225533162a0a phases=1 bus1=sx2685809a.1 conn=w kw=2.066 kvar=0.518 numcust=1 kv=0.120 model=1
new Load.225918926b0b phases=1 bus1=sx2688692b.2 conn=w kw=3.133 kvar=0.785 numcust=1 kv=0.120 model=1
new Load.2148580b0b phases=1 bus1=sx3197636b.2 conn=w kw=3.758 kvar=0.942 numcust=1 kv=0.120 model=1
new Load.225533162a0b phases=1 bus1=sx2685809a.2 conn=w kw=3.254 kvar=0.816 numcust=1 kv=0.120 model=1
new Load.225918926b0a phases=1 bus1=sx2688692b.1 conn=w kw=2.707 kvar=0.678 numcust=1 kv=0.120 model=1
new Load.337619b0a phases=1 bus1=sx2990826b.1 conn=w kw=2.315 kvar=0.580 numcust=1 kv=0.120 model=1
new Load.337619b0b phases=1 bus1=sx2990826b.2 conn=w kw=7.415 kvar=1.858 numcust=1 kv=0.120 model=1
new Load.356794c0b phases=1 bus1=sx3086002c.2 conn=w kw=3.848 kvar=0.964 numcust=1 kv=0.120 model=1
new Load.356794c0a phases=1 bus1=sx3086002c.1 conn=w kw=6.322 kvar=1.584 numcust=1 kv=0.120 model=1
new Load.226193298a0b phases=1 bus1=sx2820533a.2 conn=w kw=4.021 kvar=1.008 numcust=1 kv=0.120 model=1
new Load.226193298a0a phases=1 bus1=sx2820533a.1 conn=w kw=4.849 kvar=1.215 numcust=1 kv=0.120 model=1
new Load.2127090c0a phases=1 bus1=sx2954352c.1 conn=w kw=7.418 kvar=1.859 numcust=1 kv=0.120 model=1
new Load.2127090c0b phases=1 bus1=sx2954352c.2 conn=w kw=2.752 kvar=0.690 numcust=1 kv=0.120 model=1
new Load.226192492b0a phases=1 bus1=sx3008232b.1 conn=w kw=3.484 kvar=0.873 numcust=1 kv=0.120 model=1
new Load.226192492b0b phases=1 bus1=sx3008232b.2 conn=w kw=3.406 kvar=0.854 numcust=1 kv=0.120 model=1
new Load.294786c0a phases=1 bus1=sx2766724c.1 conn=w kw=3.225 kvar=0.808 numcust=1 kv=0.120 model=1
new Load.321887c0a phases=1 bus1=sx2691941c.1 conn=w kw=10.059 kvar=2.521 numcust=1 kv=0.120 model=1
new Load.294786c0b phases=1 bus1=sx2766724c.2 conn=w kw=5.875 kvar=1.472 numcust=1 kv=0.120 model=1
new Load.338921a0b phases=1 bus1=sx2935554a.2 conn=w kw=3.261 kvar=0.817 numcust=1 kv=0.120 model=1
new Load.338921a0a phases=1 bus1=sx2935554a.1 conn=w kw=3.289 kvar=0.824 numcust=1 kv=0.120 model=1
new Load.338963c0a phases=1 bus1=sx2673303c.1 conn=w kw=3.681 kvar=0.923 numcust=1 kv=0.120 model=1
new Load.338963c0b phases=1 bus1=sx2673303c.2 conn=w kw=2.419 kvar=0.606 numcust=1 kv=0.120 model=1
new Load.338973a0b phases=1 bus1=sx2748157a.2 conn=w kw=5.775 kvar=1.447 numcust=1 kv=0.120 model=1
new Load.2000412a0b phases=1 bus1=sx2000412a.2 conn=w kw=9.180 kvar=5.202 numcust=1 kv=0.120 model=1
new Load.338973a0a phases=1 bus1=sx2748157a.1 conn=w kw=7.525 kvar=1.886 numcust=1 kv=0.120 model=1
new Load.2000412a0a phases=1 bus1=sx2000412a.1 conn=w kw=10.438 kvar=5.915 numcust=1 kv=0.120 model=1
new Load.21373784a0a phases=1 bus1=sx3066817a.1 conn=w kw=12.285 kvar=3.079 numcust=1 kv=0.120 model=1
new Load.391986a0b phases=1 bus1=sx2766723a.2 conn=w kw=2.867 kvar=0.718 numcust=1 kv=0.120 model=1
new Load.391986a0a phases=1 bus1=sx2766723a.1 conn=w kw=6.003 kvar=1.505 numcust=1 kv=0.120 model=1
new Load.21373784a0b phases=1 bus1=sx3066817a.2 conn=w kw=5.455 kvar=1.367 numcust=1 kv=0.120 model=1
new Load.356065b0a phases=1 bus1=sx3104124b.1 conn=w kw=3.521 kvar=0.882 numcust=1 kv=0.120 model=1
new Load.356065b0b phases=1 bus1=sx3104124b.2 conn=w kw=2.319 kvar=0.581 numcust=1 kv=0.120 model=1
new Load.138405c0a phases=1 bus1=sx2841629c.1 conn=w kw=8.684 kvar=2.176 numcust=1 kv=0.120 model=1
new Load.226191951b0b phases=1 bus1=sx2801895b.2 conn=w kw=5.097 kvar=1.277 numcust=1 kv=0.120 model=1
new Load.321887c0b phases=1 bus1=sx2691941c.2 conn=w kw=3.111 kvar=0.780 numcust=1 kv=0.120 model=1
new Load.138405c0b phases=1 bus1=sx2841629c.2 conn=w kw=6.576 kvar=1.648 numcust=1 kv=0.120 model=1
new Load.226191951b0a phases=1 bus1=sx2801895b.1 conn=w kw=4.633 kvar=1.161 numcust=1 kv=0.120 model=1
new Load.138565a0b phases=1 bus1=sx3104122a.2 conn=w kw=4.457 kvar=1.117 numcust=1 kv=0.120 model=1
new Load.2001005b0a phases=1 bus1=sx2001005b.1 conn=w kw=6.889 kvar=3.904 numcust=1 kv=0.120 model=1
new Load.226308717a0a phases=1 bus1=sx3233412a.1 conn=w kw=14.470 kvar=3.627 numcust=1 kv=0.120 model=1
new Load.321840b0a phases=1 bus1=sx2804256b.1 conn=w kw=2.765 kvar=0.693 numcust=1 kv=0.120 model=1
new Load.138565a0a phases=1 bus1=sx3104122a.1 conn=w kw=8.413 kvar=2.108 numcust=1 kv=0.120 model=1
new Load.2224490448c0b phases=1 bus1=sx3778577c.2 conn=w kw=6.759 kvar=1.694 numcust=1 kv=0.120 model=1
new Load.226308717a0b phases=1 bus1=sx3233412a.2 conn=w kw=3.270 kvar=0.820 numcust=1 kv=0.120 model=1
new Load.2224490448c0a phases=1 bus1=sx3778577c.1 conn=w kw=3.411 kvar=0.855 numcust=1 kv=0.120 model=1
new Load.2001005b0b phases=1 bus1=sx2001005b.2 conn=w kw=4.191 kvar=2.375 numcust=1 kv=0.120 model=1
new Load.321840b0b phases=1 bus1=sx2804256b.2 conn=w kw=1.125 kvar=0.282 numcust=1 kv=0.120 model=1
new Load.20107693b0b phases=1 bus1=sx3160868b.2 conn=w kw=7.668 kvar=1.922 numcust=1 kv=0.120 model=1
new Load.20107693b0a phases=1 bus1=sx3160868b.1 conn=w kw=2.062 kvar=0.517 numcust=1 kv=0.120 model=1
new Load.226881057b0a phases=1 bus1=sx3214112b.1 conn=w kw=2.445 kvar=0.613 numcust=1 kv=0.120 model=1
new Load.293471b0a phases=1 bus1=sx_293471b.1 conn=w kw=3.623 kvar=0.908 numcust=1 kv=0.120 model=1
new Load.323397b0b phases=1 bus1=sx2954346b.2 conn=w kw=2.178 kvar=0.546 numcust=1 kv=0.120 model=1
new Load.226881057b0b phases=1 bus1=sx3214112b.2 conn=w kw=3.395 kvar=0.851 numcust=1 kv=0.120 model=1
new Load.323397b0a phases=1 bus1=sx2954346b.1 conn=w kw=9.708 kvar=2.433 numcust=1 kv=0.120 model=1
new Load.293471b0b phases=1 bus1=sx_293471b.2 conn=w kw=9.107 kvar=2.282 numcust=1 kv=0.120 model=1
new Load.338985a0b phases=1 bus1=sx2897792a.2 conn=w kw=3.542 kvar=0.888 numcust=1 kv=0.120 model=1
new Load.356808a0b phases=1 bus1=sx3101782a.2 conn=w kw=9.125 kvar=2.287 numcust=1 kv=0.120 model=1
new Load.338985a0a phases=1 bus1=sx2897792a.1 conn=w kw=4.778 kvar=1.198 numcust=1 kv=0.120 model=1
new Load.356808a0a phases=1 bus1=sx3101782a.1 conn=w kw=4.175 kvar=1.046 numcust=1 kv=0.120 model=1
new Load.138645b0a phases=1 bus1=sx3104120b.1 conn=w kw=3.869 kvar=0.970 numcust=1 kv=0.120 model=1
new Load.138645b0b phases=1 bus1=sx3104120b.2 conn=w kw=1.971 kvar=0.494 numcust=1 kv=0.120 model=1
new Load.337672b0a phases=1 bus1=sx2822877b.1 conn=w kw=7.645 kvar=1.916 numcust=1 kv=0.120 model=1
new Load.337672b0b phases=1 bus1=sx2822877b.2 conn=w kw=5.832 kvar=1.462 numcust=1 kv=0.120 model=1
new Load.351019c0a phases=1 bus1=sx2767414c.1 conn=w kw=2.270 kvar=0.569 numcust=1 kv=0.120 model=1
new Load.351019c0b phases=1 bus1=sx2767414c.2 conn=w kw=3.830 kvar=0.960 numcust=1 kv=0.120 model=1
new Load.227732939b0a phases=1 bus1=sx3046854b.1 conn=w kw=8.965 kvar=2.247 numcust=1 kv=0.120 model=1
new Load.337712c0a phases=1 bus1=sx3235245c.1 conn=w kw=5.077 kvar=1.272 numcust=1 kv=0.120 model=1
new Load.227732939b0b phases=1 bus1=sx3046854b.2 conn=w kw=5.625 kvar=1.410 numcust=1 kv=0.120 model=1
new Load.337712c0b phases=1 bus1=sx3235245c.2 conn=w kw=1.023 kvar=0.256 numcust=1 kv=0.120 model=1
new Load.138470c0a phases=1 bus1=sx2766717c.1 conn=w kw=2.609 kvar=0.654 numcust=1 kv=0.120 model=1
new Load.260527b0a phases=1 bus1=sx2711226b.1 conn=w kw=5.379 kvar=1.348 numcust=1 kv=0.120 model=1
new Load.138470c0b phases=1 bus1=sx2766717c.2 conn=w kw=1.461 kvar=0.366 numcust=1 kv=0.120 model=1
new Load.260527b0b phases=1 bus1=sx2711226b.2 conn=w kw=4.351 kvar=1.091 numcust=1 kv=0.120 model=1
new Load.355588b0b phases=1 bus1=sx2822857b.2 conn=w kw=2.687 kvar=0.673 numcust=1 kv=0.120 model=1
new Load.355588b0a phases=1 bus1=sx2822857b.1 conn=w kw=3.153 kvar=0.790 numcust=1 kv=0.120 model=1
new Load.21399171c0b phases=1 bus1=sx2822870c.2 conn=w kw=3.807 kvar=0.954 numcust=1 kv=0.120 model=1
new Load.391746b0b phases=1 bus1=sx3085388b.2 conn=w kw=3.547 kvar=0.889 numcust=1 kv=0.120 model=1
new Load.391746b0a phases=1 bus1=sx3085388b.1 conn=w kw=3.343 kvar=0.838 numcust=1 kv=0.120 model=1
new Load.21399171c0a phases=1 bus1=sx2822870c.1 conn=w kw=5.293 kvar=1.327 numcust=1 kv=0.120 model=1
new Load.339019a0b phases=1 bus1=sx3160114a.2 conn=w kw=4.083 kvar=1.023 numcust=1 kv=0.120 model=1
new Load.339019a0a phases=1 bus1=sx3160114a.1 conn=w kw=1.237 kvar=0.310 numcust=1 kv=0.120 model=1
new Load.351020c0b phases=1 bus1=sx3045895c.2 conn=w kw=2.530 kvar=0.634 numcust=1 kv=0.120 model=1
new Load.351020c0a phases=1 bus1=sx3045895c.1 conn=w kw=7.640 kvar=1.915 numcust=1 kv=0.120 model=1
new Load.228091193c0a phases=1 bus1=sx3047289c.1 conn=w kw=4.293 kvar=1.076 numcust=1 kv=0.120 model=1
new Load.228091193c0b phases=1 bus1=sx3047289c.2 conn=w kw=16.047 kvar=4.022 numcust=1 kv=0.120 model=1
new Load.260551c0b phases=1 bus1=sx3160872c.2 conn=w kw=4.281 kvar=1.073 numcust=1 kv=0.120 model=1
new Load.274999c0b phases=1 bus1=sx2935550c.2 conn=w kw=5.797 kvar=1.453 numcust=1 kv=0.120 model=1
new Load.302508c0a phases=1 bus1=sx2897779c.1 conn=w kw=6.262 kvar=1.569 numcust=1 kv=0.120 model=1
new Load.274999c0a phases=1 bus1=sx2935550c.1 conn=w kw=4.373 kvar=1.096 numcust=1 kv=0.120 model=1
new Load.302508c0b phases=1 bus1=sx2897779c.2 conn=w kw=3.908 kvar=0.980 numcust=1 kv=0.120 model=1
new Load.138469c0a phases=1 bus1=sx2785518c.1 conn=w kw=4.011 kvar=1.005 numcust=1 kv=0.120 model=1
new Load.391976c0b phases=1 bus1=sx2841631c.2 conn=w kw=9.949 kvar=2.493 numcust=1 kv=0.120 model=1
new Load.260551c0a phases=1 bus1=sx3160872c.1 conn=w kw=10.979 kvar=2.752 numcust=1 kv=0.120 model=1
new Load.138469c0b phases=1 bus1=sx2785518c.2 conn=w kw=2.089 kvar=0.524 numcust=1 kv=0.120 model=1
new Load.337722a0a phases=1 bus1=sx2973157a.1 conn=w kw=3.604 kvar=0.903 numcust=1 kv=0.120 model=1
new Load.356798c0b phases=1 bus1=sx2692600c.2 conn=w kw=2.784 kvar=0.698 numcust=1 kv=0.120 model=1
new Load.337722a0b phases=1 bus1=sx2973157a.2 conn=w kw=8.266 kvar=2.072 numcust=1 kv=0.120 model=1
new Load.356798c0a phases=1 bus1=sx2692600c.1 conn=w kw=7.386 kvar=1.851 numcust=1 kv=0.120 model=1
new Load.2001207c0b phases=1 bus1=sx2001207c.2 conn=w kw=3.438 kvar=1.948 numcust=1 kv=0.120 model=1
new Load.391976c0a phases=1 bus1=sx2841631c.1 conn=w kw=3.221 kvar=0.807 numcust=1 kv=0.120 model=1
new Load.2001207c0a phases=1 bus1=sx2001207c.1 conn=w kw=5.409 kvar=3.065 numcust=1 kv=0.120 model=1
new Load.2224237718a0b phases=1 bus1=sx3649305a.2 conn=w kw=3.237 kvar=0.811 numcust=1 kv=0.120 model=1
new Load.2224237718a0a phases=1 bus1=sx3649305a.1 conn=w kw=2.083 kvar=0.522 numcust=1 kv=0.120 model=1
new Load.355437c0a phases=1 bus1=sx2710525c.1 conn=w kw=2.670 kvar=0.669 numcust=1 kv=0.120 model=1
new Load.323235b0b phases=1 bus1=sx3197624b.2 conn=w kw=1.564 kvar=0.392 numcust=1 kv=0.120 model=1
new Load.260458b0a phases=1 bus1=sx2936276b.1 conn=w kw=3.502 kvar=0.878 numcust=1 kv=0.120 model=1
new Load.260458b0b phases=1 bus1=sx2936276b.2 conn=w kw=3.388 kvar=0.849 numcust=1 kv=0.120 model=1
new Load.323235b0a phases=1 bus1=sx3197624b.1 conn=w kw=3.386 kvar=0.849 numcust=1 kv=0.120 model=1
new Load.226195333c0a phases=1 bus1=sx2801909c.1 conn=w kw=3.660 kvar=0.917 numcust=1 kv=0.120 model=1
new Load.251856c0a phases=1 bus1=sx3048888c.1 conn=w kw=3.222 kvar=0.807 numcust=1 kv=0.120 model=1
new Load.226195333c0b phases=1 bus1=sx2801909c.2 conn=w kw=3.410 kvar=0.855 numcust=1 kv=0.120 model=1
new Load.251856c0b phases=1 bus1=sx3048888c.2 conn=w kw=2.878 kvar=0.721 numcust=1 kv=0.120 model=1
new Load.225806974a0b phases=1 bus1=sx2876814a.2 conn=w kw=2.940 kvar=0.737 numcust=1 kv=0.120 model=1
new Load.227447984c0b phases=1 bus1=sx2862616c.2 conn=w kw=16.355 kvar=4.099 numcust=1 kv=0.120 model=1
new Load.225806974a0a phases=1 bus1=sx2876814a.1 conn=w kw=3.610 kvar=0.905 numcust=1 kv=0.120 model=1
new Load.442373c0a phases=1 bus1=sx3141393c.1 conn=w kw=7.054 kvar=1.768 numcust=1 kv=0.120 model=1
new Load.442373c0b phases=1 bus1=sx3141393c.2 conn=w kw=3.116 kvar=0.781 numcust=1 kv=0.120 model=1
new Load.21486213b0b phases=1 bus1=sx3029520b.2 conn=w kw=3.975 kvar=0.996 numcust=1 kv=0.120 model=1
new Load.21486213b0a phases=1 bus1=sx3029520b.1 conn=w kw=1.865 kvar=0.467 numcust=1 kv=0.120 model=1
new Load.138646a0a phases=1 bus1=sx2804251a.1 conn=w kw=2.135 kvar=0.535 numcust=1 kv=0.120 model=1
new Load.138646a0b phases=1 bus1=sx2804251a.2 conn=w kw=1.415 kvar=0.355 numcust=1 kv=0.120 model=1
new Load.355437c0b phases=1 bus1=sx2710525c.2 conn=w kw=7.500 kvar=1.880 numcust=1 kv=0.120 model=1
new Load.337696b0a phases=1 bus1=sx3197635b.1 conn=w kw=1.165 kvar=0.292 numcust=1 kv=0.120 model=1
new Load.227100746a0a phases=1 bus1=sx3226771a.1 conn=w kw=3.094 kvar=0.775 numcust=1 kv=0.120 model=1
new Load.225991691a0b phases=1 bus1=sx2989571a.2 conn=w kw=2.444 kvar=0.613 numcust=1 kv=0.120 model=1
new Load.225991691a0a phases=1 bus1=sx2989571a.1 conn=w kw=2.876 kvar=0.721 numcust=1 kv=0.120 model=1
new Load.227100746a0b phases=1 bus1=sx3226771a.2 conn=w kw=2.226 kvar=0.558 numcust=1 kv=0.120 model=1
new Load.339011b0a phases=1 bus1=sx3104145b.1 conn=w kw=1.970 kvar=0.494 numcust=1 kv=0.120 model=1
new Load.339011b0b phases=1 bus1=sx3104145b.2 conn=w kw=3.870 kvar=0.970 numcust=1 kv=0.120 model=1
new Load.227447984c0a phases=1 bus1=sx2862616c.1 conn=w kw=14.165 kvar=3.550 numcust=1 kv=0.120 model=1
new Load.337696b0b phases=1 bus1=sx3197635b.2 conn=w kw=4.675 kvar=1.172 numcust=1 kv=0.120 model=1
new Load.228549643a0b phases=1 bus1=sx2916234a.2 conn=w kw=1.659 kvar=0.416 numcust=1 kv=0.120 model=1
new Load.323247b0a phases=1 bus1=sx2935553b.1 conn=w kw=4.525 kvar=1.134 numcust=1 kv=0.120 model=1
new Load.323247b0b phases=1 bus1=sx2935553b.2 conn=w kw=5.205 kvar=1.305 numcust=1 kv=0.120 model=1
new Load.339020a0a phases=1 bus1=sx3104144a.1 conn=w kw=3.489 kvar=0.874 numcust=1 kv=0.120 model=1
new Load.227760024a0b phases=1 bus1=sx3215203a.2 conn=w kw=11.305 kvar=2.833 numcust=1 kv=0.120 model=1
new Load.227760024a0a phases=1 bus1=sx3215203a.1 conn=w kw=6.435 kvar=1.613 numcust=1 kv=0.120 model=1
new Load.339020a0b phases=1 bus1=sx3104144a.2 conn=w kw=3.061 kvar=0.767 numcust=1 kv=0.120 model=1
new Load.21397067a0a phases=1 bus1=sx2729413a.1 conn=w kw=2.630 kvar=0.659 numcust=1 kv=0.120 model=1
new Load.302813c0a phases=1 bus1=sx3010567c.1 conn=w kw=2.961 kvar=0.742 numcust=1 kv=0.120 model=1
new Load.21397067a0b phases=1 bus1=sx2729413a.2 conn=w kw=2.690 kvar=0.674 numcust=1 kv=0.120 model=1
new Load.2000905c0a phases=1 bus1=sx2000905c.1 conn=w kw=6.546 kvar=3.710 numcust=1 kv=0.120 model=1
new Load.2000905c0b phases=1 bus1=sx2000905c.2 conn=w kw=4.700 kvar=2.664 numcust=1 kv=0.120 model=1
new Load.227678342c0b phases=1 bus1=sx2727795c.2 conn=w kw=2.563 kvar=0.642 numcust=1 kv=0.120 model=1
new Load.225668688a0a phases=1 bus1=sx2858175a.1 conn=w kw=3.819 kvar=0.957 numcust=1 kv=0.120 model=1
new Load.293521a0b phases=1 bus1=sx3216370a.2 conn=w kw=3.324 kvar=0.833 numcust=1 kv=0.120 model=1
new Load.294845a0a phases=1 bus1=sx3010563a.1 conn=w kw=3.448 kvar=0.864 numcust=1 kv=0.120 model=1
new Load.293521a0a phases=1 bus1=sx3216370a.1 conn=w kw=3.226 kvar=0.809 numcust=1 kv=0.120 model=1
new Load.294845a0b phases=1 bus1=sx3010563a.2 conn=w kw=1.872 kvar=0.469 numcust=1 kv=0.120 model=1
new Load.227678342c0a phases=1 bus1=sx2727795c.1 conn=w kw=3.537 kvar=0.887 numcust=1 kv=0.120 model=1
new Load.138751b0b phases=1 bus1=sx3066818b.2 conn=w kw=3.138 kvar=0.786 numcust=1 kv=0.120 model=1
new Load.138751b0a phases=1 bus1=sx3066818b.1 conn=w kw=9.592 kvar=2.404 numcust=1 kv=0.120 model=1
new Load.302813c0b phases=1 bus1=sx3010567c.2 conn=w kw=3.139 kvar=0.787 numcust=1 kv=0.120 model=1
new Load.260518c0a phases=1 bus1=sx3104853c.1 conn=w kw=9.576 kvar=2.400 numcust=1 kv=0.120 model=1
new Load.260518c0b phases=1 bus1=sx3104853c.2 conn=w kw=3.594 kvar=0.901 numcust=1 kv=0.120 model=1
new Load.21397721a0a phases=1 bus1=sx3178976a.1 conn=w kw=1.498 kvar=0.376 numcust=1 kv=0.120 model=1
new Load.21397721a0b phases=1 bus1=sx3178976a.2 conn=w kw=3.822 kvar=0.958 numcust=1 kv=0.120 model=1
new Load.338931c0a phases=1 bus1=sx2785521c.1 conn=w kw=11.456 kvar=2.871 numcust=1 kv=0.120 model=1
new Load.338931c0b phases=1 bus1=sx2785521c.2 conn=w kw=3.804 kvar=0.953 numcust=1 kv=0.120 model=1
new Load.21396254a0b phases=1 bus1=sx2804253a.2 conn=w kw=2.064 kvar=0.517 numcust=1 kv=0.120 model=1
new Load.21396254a0a phases=1 bus1=sx2804253a.1 conn=w kw=3.256 kvar=0.816 numcust=1 kv=0.120 model=1
new Load.302367b0a phases=1 bus1=sx2766727b.1 conn=w kw=3.324 kvar=0.833 numcust=1 kv=0.120 model=1
new Load.302367b0b phases=1 bus1=sx2766727b.2 conn=w kw=5.516 kvar=1.383 numcust=1 kv=0.120 model=1
new Load.275002c0b phases=1 bus1=sx3066806c.2 conn=w kw=1.816 kvar=0.455 numcust=1 kv=0.120 model=1
new Load.275002c0a phases=1 bus1=sx3066806c.1 conn=w kw=4.284 kvar=1.074 numcust=1 kv=0.120 model=1

new Line.ln5587300_sw phases=3 bus1=d5578300-1_int.1.2.3 bus2=l2692635.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln5587300_sw 1
new Line.tsw803273_sw phases=3 bus1=d5803273-1_int.1.2.3 bus2=m1069457.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  open Line.tsw803273_sw 1
new Line.wf856_48332_sw phases=1 bus1=228-1353934-4_int.3 bus2=193-103041.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  open Line.wf856_48332_sw 1
new Line.ln0955074_sw phases=1 bus1=n1139546.2 bus2=d5955074-2_int.2 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0955074_sw 1
new Line.x8223_48332_sw phases=3 bus1=d6413567-3_int.1.2.3 bus2=e182724.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.x8223_48332_sw 1
new Line.hvmv69s1b3_sw phases=3 bus1=hvmv69sub1_lsb2.1.2.3 bus2=hvmv69s1s2_1.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv69s1b3_sw 1
new Line.v9109_48332_sw phases=1 bus1=d6140776-1_int.1 bus2=e182730.1 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.v9109_48332_sw 1
new Line.ln0742811_sw phases=3 bus1=d5742811-3_int.1.2.3 bus2=n1137992.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0742811_sw 1
new Line.ln2001mt2_sw phases=3 bus1=m2001der-2.1.2.3 bus2=m2001-mt2.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2001mt2_sw 1
new Line.v9287_48332_sw phases=1 bus1=d6019477-1_int.3 bus2=e182727.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.v9287_48332_sw 1
new Line.l5523_48332_sw phases=3 bus1=d6049825-1_int.1.2.3 bus2=e182748.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.l5523_48332_sw 1
new Line.l5397_48332_sw phases=1 bus1=d6049822-1_int.1 bus2=e182722.1 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.l5397_48332_sw 1
new Line.ln2000001_sw phases=3 bus1=m2000100.1.2.3 bus2=d2000100_int.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2000001_sw 1
new Line.ln0623395_sw phases=1 bus1=m1047767.2 bus2=d5623395-1_int.2 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0623395_sw 1
new Line.ln1186mt3_sw phases=3 bus1=m1186der-3.1.2.3 bus2=m1186-wt3.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln1186mt3_sw 1
new Line.ln4651075_sw phases=3 bus1=d5860450-1_int.1.2.3 bus2=m1047575.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln4651075_sw 1
new Line.v7995_48332_sw phases=3 bus1=d5837361-8_int.1.2.3 bus2=e182745.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.v7995_48332_sw 1
new Line.ln4641075_sw phases=3 bus1=d5860423-3_int.1.2.3 bus2=q14733.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln4641075_sw 1
new Line.hvmv69s3b1_sw phases=3 bus1=hvmv69s2s3_2.1.2.3 bus2=hvmv69sub3_hsb.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv69s3b1_sw 1
new Line.ln0621886_sw phases=3 bus1=m1009805.1.2.3 bus2=d5621886-1_int.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0621886_sw 1
new Line.a8869_48332_sw phases=3 bus1=d6198039-1_int.1.2.3 bus2=e206217.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.a8869_48332_sw 1
new Line.ln0409774_sw phases=1 bus1=n1136027.1 bus2=d6409775-4_int.1 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0409774_sw 1
new Line.ln0017316_sw phases=1 bus1=l2729430.2 bus2=d6017316-1_int.2 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0017316_sw 1
new Line.l9407_48332_sw phases=3 bus1=d6023352-1_int.1.2.3 bus2=e184626.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.l9407_48332_sw 1
new Line.l5565_48332_sw phases=1 bus1=d6140778-1_int.2 bus2=e182731.2 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.l5565_48332_sw 1
new Line.ln5001chp_sw phases=3 bus1=m1026chp-1.1.2.3 bus2=m1026chp-2.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln5001chp_sw 1
new Line.dg1069mt1_sw phases=3 bus1=m1069der480-1.1.2.3 bus2=m1069-mt1.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.dg1069mt1_sw 1
new Line.ln4586093_sw phases=3 bus1=d6138608-3_int.1.2.3 bus2=q14404.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln4586093_sw 1
new Line.ln0653457_sw phases=3 bus1=l3085398.1.2.3 bus2=d5653457-1_int.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  open Line.ln0653457_sw 1
new Line.v7173_48332_sw phases=3 bus1=d5534969-2_int.1.2.3 bus2=e182729.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  open Line.v7173_48332_sw 1
new Line.dg1209dies_sw phases=3 bus1=m1209der480-1.1.2.3 bus2=m1209-dies1.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.dg1209dies_sw 1
new Line.hvmv69s2b3_sw phases=3 bus1=hvmv69s1s2_10.1.2.3 bus2=hvmv69sub2_lnb.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv69s2b3_sw 1
new Line.2002200004991174_sw phases=3 bus1=d6290228-6_int.1.2.3 bus2=q16642.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.2002200004991174_sw 1
new Line.dg1089dies_sw phases=3 bus1=m1089der480-2.1.2.3 bus2=m1089-dies1.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.dg1089dies_sw 1
new Line.ln0504876_sw phases=3 bus1=m1142818.1.2.3 bus2=d5504876-1_int.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0504876_sw 1
new Line.ln0247162_sw phases=1 bus1=d5472341-1_int.2 bus2=f739842.2 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0247162_sw 1
new Line.ln0863704_sw phases=3 bus1=l2858166.1.2.3 bus2=d5863704-2_int.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0863704_sw 1
new Line.ln0712477_sw phases=1 bus1=n1139545.3 bus2=d5712477-3_int.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0712477_sw 1
new Line.ln2001201_sw phases=1 bus1=m2001201.3 bus2=d2001201_int.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2001201_sw 1
new Line.ln2001ess2_sw phases=3 bus1=m2001der-5.1.2.3 bus2=m2001-ess2.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2001ess2_sw 1
new Line.v9111_48332_sw phases=3 bus1=d6108141-1_int.1.2.3 bus2=e206209.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.v9111_48332_sw 1
new Line.ln4625696_sw phases=3 bus1=d5926308-3_int.1.2.3 bus2=q14412.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln4625696_sw 1
new Line.dg1142lng_sw phases=3 bus1=m1142der480-1.1.2.3 bus2=m1142-lng1.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.dg1142lng_sw 1
new Line.ln0774470_sw phases=1 bus1=n1138594.1 bus2=d5774470-2_int.1 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0774470_sw 1
new Line.ln1186mt1_sw phases=3 bus1=m1186der-1.1.2.3 bus2=m1186-wt1.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln1186mt1_sw 1
new Line.a8611_48332_sw phases=3 bus1=d5799561-2_int.1.2.3 bus2=e193509.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.a8611_48332_sw 1
new Line.hvmv69s2b4_sw phases=3 bus1=hvmv69sub2_lnb.1.2.3 bus2=hvmv69s2s3_1.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv69s2b4_sw 1
new Line.ln0108145_sw phases=3 bus1=l2879078.1.2.3 bus2=d6108145-1_int.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0108145_sw 1
new Line.ln0956471_sw phases=3 bus1=n1136670.1.2.3 bus2=d5956471-2_int.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0956471_sw 1
new Line.ln0774458_sw phases=3 bus1=m1026915.1.2.3 bus2=d5774457-1_int.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0774458_sw 1
new Line.ln0653469_sw phases=1 bus1=l3066818.2 bus2=d5653469-1_int.2 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0653469_sw 1
new Line.v7041_48332_sw phases=3 bus1=d5867591-1_int.1.2.3 bus2=e183472.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.v7041_48332_sw 1
new Line.hvmv69s1b2_sw phases=3 bus1=d5710794-3_int.1.2.3 bus2=e192860.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv69s1b2_sw 1
new Line.ln05534967_sw phases=3 bus1=m1089174.1.2.3 bus2=d5534967-1_int.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln05534967_sw 1
new Line.ln0504019_sw phases=3 bus1=m3032981.1.2.3 bus2=d6504019-6_int.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0504019_sw 1
new Line.x8271_48332_sw phases=1 bus1=d5712486-1_int.3 bus2=e206210.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.x8271_48332_sw 1
new Line.v7313_48332_sw phases=1 bus1=d5806920-1_int.2 bus2=e182726.2 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.v7313_48332_sw 1
new Line.ln0440002_sw phases=1 bus1=n1137999.3 bus2=d6440002-2_int.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0440002_sw 1
new Line.tsw10691069_sw phases=3 bus1=m1069230.1.2.3 bus2=m1069300.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.tsw10691069_sw 1
new Line.hvmv69s2b1_sw phases=3 bus1=hvmv69sub2_lnb.1.2.3 bus2=hvmv69sub2_hsb.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv69s2b1_sw 1
new Line.hvmv69s3b2_sw phases=3 bus1=hvmv11sub3_lsb.1.2.3 bus2=e203026.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv69s3b2_sw 1
new Line.2002200004868472_sw phases=3 bus1=d5563942-4_int.1.2.3 bus2=q16483.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.2002200004868472_sw 1
new Line.ln4625713_sw phases=3 bus1=d5502543-2_int.1.2.3 bus2=q14413.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln4625713_sw 1
new Line.2002200004641085_sw phases=3 bus1=d5587291-3_int.1.2.3 bus2=q14734.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.2002200004641085_sw 1
new Line.xj171_48332_sw phases=3 bus1=d5513564-1_int.1.2.3 bus2=e192201.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.xj171_48332_sw 1
new Line.l5437_48332_sw phases=3 bus1=d5535139-1_int.1.2.3 bus2=e183473.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.l5437_48332_sw 1
new Line.ln0895780_sw phases=3 bus1=n1140519.1.2.3 bus2=d5895780-3_int.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0895780_sw 1
new Line.ln4625680_sw phases=3 bus1=d5956499-2_int.1.2.3 bus2=q14411.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln4625680_sw 1
new Line.ln2000701_sw phases=1 bus1=m2000701.2 bus2=d2000701_int.2 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2000701_sw 1
new Line.ln0712587_sw phases=1 bus1=n1144667.1 bus2=d5712587-2_int.1 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0712587_sw 1
new Line.g9343_48332_sw phases=3 bus1=d5682346-3_int.1.2.3 bus2=e206211.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.g9343_48332_sw 1
new Line.l9191_48332_sw phases=3 bus1=d5534970-1_int.1.2.3 bus2=e182732.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.l9191_48332_sw 1
new Line.tsw568613_sw phases=1 bus1=l2692000.1 bus2=l2841000.1 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  open Line.tsw568613_sw 1
new Line.wg127_48332_sw phases=1 bus1=228-961799-3_int.3 bus2=193-46661.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  open Line.wg127_48332_sw 1
new Line.hvmv69s2b2_sw phases=3 bus1=hvmv11sub2_lsb.1.2.3 bus2=m1047300.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv69s2b2_sw 1
new Line.x8225_48332_sw phases=1 bus1=d5565090-1_int.2 bus2=e182744.2 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.x8225_48332_sw 1
new Line.tsw30473047_sw phases=3 bus1=l3047059.1.2.3 bus2=l3047060.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.tsw30473047_sw 1
new Line.ln1047pvfrm_sw phases=3 bus1=m1047pv-2.1.2.3 bus2=m1047pv-1.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln1047pvfrm_sw 1
new Line.ln3693186_sw phases=3 bus1=d5861005-2_int.1.2.3 bus2=q1301.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln3693186_sw 1
new Line.hvmv115b1_sw phases=3 bus1=hvmv115_hsb1.1.2.3 bus2=hvmv115_hsb2.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv115b1_sw 1
new Line.hvmv69s1b4_sw phases=3 bus1=regxfmr_hvmv69sub1_lsb1.1.2.3 bus2=hvmv69sub1_lsb2.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv69s1b4_sw 1
new Line.tsw10891089_sw phases=3 bus1=l2990827.1.2.3 bus2=l2990828.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.tsw10891089_sw 1
new Line.ln2001ess1_sw phases=3 bus1=m2001der-4.1.2.3 bus2=m2001-ess1.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2001ess1_sw 1
new Line.ln2001mt3_sw phases=3 bus1=m2001der-3.1.2.3 bus2=m2001-mt3.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2001mt3_sw 1
new Line.ln0804798_sw phases=1 bus1=n1136030.2 bus2=d5804798-3_int.2 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0804798_sw 1
new Line.a8645_48332_sw phases=3 bus1=d5958866-1_int.1.2.3 bus2=e183493.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  open Line.a8645_48332_sw 1
new Line.ln0141147_sw phases=1 bus1=d6141147-1_int.3 bus2=m1108317.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0141147_sw 1
new Line.dg1089lng_sw phases=3 bus1=m1089der480-1.1.2.3 bus2=m1089-lng1.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.dg1089lng_sw 1
new Line.ln0138609_sw phases=3 bus1=m1089112.1.2.3 bus2=d6138609-1_int.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0138609_sw 1
new Line.ln0746703_sw phases=3 bus1=p829957.1.2.3 bus2=d5746703-1_int.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0746703_sw 1
new Line.l5659_48332_sw phases=1 bus1=d6231996-1_int.2 bus2=e206614.2 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.l5659_48332_sw 1
new Line.tsw320328_sw phases=1 bus1=d6320328-1_int.3 bus2=l2879062.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  open Line.tsw320328_sw 1
new Line.hvmv69s1b1_sw phases=3 bus1=hvmv69sub1_lsb2.1.2.3 bus2=hvmv69sub1_hsb.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.hvmv69s1b1_sw 1
new Line.ln2000901_sw phases=1 bus1=m2000901.3 bus2=d2000901_int.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2000901_sw 1
new Line.ln2000401_sw phases=1 bus1=m2000401.1 bus2=d2000401_int.1 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2000401_sw 1
new Line.ln5472335_sw phases=3 bus1=d5472350-1_int.1.2.3 bus2=m1089120.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln5472335_sw 1
new Line.ln0077781_sw phases=3 bus1=d6077791-3_int.1.2.3 bus2=m1047522.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0077781_sw 1
new Line.ln247171_sw phases=1 bus1=d6047588-1_int.2 bus2=f739844.2 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln247171_sw 1
new Line.ln2001301_sw phases=1 bus1=m2001301.1 bus2=d2001301_int.1 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2001301_sw 1
new Line.ln2001001_sw phases=1 bus1=m2001001.2 bus2=d2001001_int.2 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2001001_sw 1
new Line.ln247160_sw phases=1 bus1=d5865224-1_int.2 bus2=f739841.2 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln247160_sw 1
new Line.a333_48332_sw phases=3 bus1=d5746546-1_int.1.2.3 bus2=e182723.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  open Line.a333_48332_sw 1
new Line.ln0048634_sw phases=3 bus1=m1186072.1.2.3 bus2=d6048634-1_int.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0048634_sw 1
new Line.ln0017295_sw phases=3 bus1=l2973156.1.2.3 bus2=d6017295-1_int.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0017295_sw 1
new Line.ln0170302_sw phases=3 bus1=d6170302-1_int.1.2.3 bus2=l2879773.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln0170302_sw 1
new Line.ln1186mt2_sw phases=3 bus1=m1186der-2.1.2.3 bus2=m1186-wt2.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln1186mt2_sw 1
new Line.ln4625876_sw phases=3 bus1=d5835167-6_int.1.2.3 bus2=q14414.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln4625876_sw 1
new Line.ln293471_sw phases=3 bus1=d5686080-1_int.1.2.3 bus2=f739845.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln293471_sw 1
new Line.ln2001mt1_sw phases=3 bus1=m2001der-1.1.2.3 bus2=m2001-mt1.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.ln2001mt1_sw 1
new Line.l5491_48332_sw phases=1 bus1=d5655682-1_int.2 bus2=e182725.2 switch=y r1=1e-4 r0=1e-4 x1=0 x0=0 c1=0 c0=0 // CIM LoadBreakSwitch
~ normamps=400.00 emergamps=600.00
  close Line.l5491_48332_sw 1

new Line.tpx355777b0 phases=2 bus1=x3085398b.1.2 bus2=sx3085398b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx328365b0 phases=2 bus1=x3179646b.1.2 bus2=sx3179646b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337713c0 phases=2 bus1=x2766716c.1.2 bus2=sx2766716c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339008b0 phases=2 bus1=x3122835b.1.2 bus2=sx3122835b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138573a0 phases=2 bus1=x3235253a.1.2 bus2=sx3235253a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302412a0 phases=2 bus1=x3048210a.1.2 bus2=sx3048210a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391738b0 phases=2 bus1=x3104115b.1.2 bus2=sx3104115b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225533703c0 phases=2 bus1=x2925506c.1.2 bus2=sx2925506c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224500658a0 phases=2 bus1=x3784018a.1.2 bus2=sx3784018a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21400215b0 phases=2 bus1=x3048231b.1.2 bus2=sx3048231b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx274999c0 phases=2 bus1=x2935550c.1.2 bus2=sx2935550c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338984a0 phases=2 bus1=x2748144a.1.2 bus2=sx2748144a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226308727b0 phases=2 bus1=x3233413b.1.2 bus2=sx3233413b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338962c0 phases=2 bus1=x2748125c.1.2 bus2=sx2748125c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339019a0 phases=2 bus1=x3160114a.1.2 bus2=sx3160114a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2223878647b0 phases=2 bus1=x3448661b.1.2 bus2=sx3448661b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2212168874c0 phases=2 bus1=x2729207c.1.2 bus2=sx2729207c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260577c0 phases=2 bus1=x2767341c.1.2 bus2=sx2767341c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293673a0 phases=2 bus1=x3122827a.1.2 bus2=sx3122827a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21398815a0 phases=2 bus1=x3216351a.1.2 bus2=sx3216351a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138586c0 phases=2 bus1=x2860487c.1.2 bus2=sx2860487c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx228446184a0 phases=2 bus1=x3159645a.1.2 bus2=sx3159645a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338897a0 phases=2 bus1=x2973154a.1.2 bus2=sx2973154a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138562a0 phases=2 bus1=x2673310a.1.2 bus2=sx2673310a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000711b0 phases=2 bus1=x2000711b.1.2 bus2=sx2000711b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302676a0 phases=2 bus1=x2710519a.1.2 bus2=sx2710519a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx294812a0 phases=2 bus1=x3120502a.1.2 bus2=sx3120502a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399112c0 phases=2 bus1=x3254217c.1.2 bus2=sx3254217c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323400b0 phases=2 bus1=x2691943b.1.2 bus2=sx2691943b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21386771b0 phases=2 bus1=x2897807b.1.2 bus2=sx2897807b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356008a0 phases=2 bus1=x3197618a.1.2 bus2=sx3197618a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260640c0 phases=2 bus1=x3179673c.1.2 bus2=sx3179673c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226308716b0 phases=2 bus1=x2690187b.1.2 bus2=sx2690187b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000406a0 phases=2 bus1=x2000406a.1.2 bus2=sx2000406a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21249647b0 phases=2 bus1=x2955055b.1.2 bus2=sx2955055b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001208c0 phases=2 bus1=x2001208c.1.2 bus2=sx2001208c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337700b0 phases=2 bus1=x2766722b.1.2 bus2=sx2766722b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226192994a0 phases=2 bus1=x2858166a.1.2 bus2=sx2858166a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28121368a0 phases=2 bus1=x2748143a.1.2 bus2=sx2748143a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx251862c0 phases=2 bus1=x3254873c.1.2 bus2=sx3254873c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138718c0 phases=2 bus1=x3104134c.1.2 bus2=sx3104134c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx223661b0 phases=2 bus1=x2730108b.1.2 bus2=sx2730108b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225901711a0 phases=2 bus1=x3195327a.1.2 bus2=sx3195327a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28129466c0 phases=2 bus1=x3011293c.1.2 bus2=sx3011293c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356795c0 phases=2 bus1=x2842330c.1.2 bus2=sx2842330c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355600b0 phases=2 bus1=x2691938b.1.2 bus2=sx2691938b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx207287b0 phases=2 bus1=x2711234b.1.2 bus2=sx2711234b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138466c0 phases=2 bus1=x2973144c.1.2 bus2=sx2973144c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260479a0 phases=2 bus1=x2955074a.1.2 bus2=sx2955074a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338997b0 phases=2 bus1=x2860499b.1.2 bus2=sx2860499b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001315a0 phases=2 bus1=x2001315a.1.2 bus2=sx2001315a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337628c0 phases=2 bus1=x2897770c.1.2 bus2=sx2897770c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224387113a0 phases=2 bus1=x3728042a.1.2 bus2=sx3728042a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28127319b0 phases=2 bus1=x2766744b.1.2 bus2=sx2766744b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21243817a0 phases=2 bus1=x2955076a.1.2 bus2=sx2955076a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21386442c0 phases=2 bus1=x3179637c.1.2 bus2=sx3179637c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302510c0 phases=2 bus1=x3178980c.1.2 bus2=sx3178980c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28129923c0 phases=2 bus1=x3123509c.1.2 bus2=sx3123509c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337692b0 phases=2 bus1=x2879061b.1.2 bus2=sx2879061b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260520b0 phases=2 bus1=x3254915b.1.2 bus2=sx3254915b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx351020c0 phases=2 bus1=x3045895c.1.2 bus2=sx3045895c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226194419c0 phases=2 bus1=x3214071c.1.2 bus2=sx3214071c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx310569a0 phases=2 bus1=x3197639a.1.2 bus2=sx3197639a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355779c0 phases=2 bus1=x3122817c.1.2 bus2=sx3122817c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337722a0 phases=2 bus1=x2973157a.1.2 bus2=sx2973157a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323237b0 phases=2 bus1=x3048199b.1.2 bus2=sx3048199b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28127372a0 phases=2 bus1=x2804259a.1.2 bus2=sx2804259a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338899c0 phases=2 bus1=x3122814c.1.2 bus2=sx3122814c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193345a0 phases=2 bus1=x2876797a.1.2 bus2=sx2876797a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391749b0 phases=2 bus1=x2991918b.1.2 bus2=sx2991918b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28129466b0 phases=2 bus1=x3011293b.1.2 bus2=sx3011293b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302469a0 phases=2 bus1=x3104132a.1.2 bus2=sx3104132a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138379c0 phases=2 bus1=x2691951c.1.2 bus2=sx2691951c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2221108404c0 phases=2 bus1=x1108404c.1.2 bus2=sx1108404c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx274988c0 phases=2 bus1=x3085394c.1.2 bus2=sx3085394c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338973a0 phases=2 bus1=x2748157a.1.2 bus2=sx2748157a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001304a0 phases=2 bus1=x2001304a.1.2 bus2=sx2001304a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138684a0 phases=2 bus1=x3085396a.1.2 bus2=sx3085396a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293609c0 phases=2 bus1=x2785515c.1.2 bus2=sx2785515c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356805a0 phases=2 bus1=x3195321a.1.2 bus2=sx3195321a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226197070a0 phases=2 bus1=x2933135a.1.2 bus2=sx2933135a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260542a0 phases=2 bus1=x2955078a.1.2 bus2=sx2955078a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138342c0 phases=2 bus1=x2897775c.1.2 bus2=sx2897775c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx328363b0 phases=2 bus1=x2936213b.1.2 bus2=sx2936213b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx228580047b0 phases=2 bus1=x3029183b.1.2 bus2=sx3029183b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293660b0 phases=2 bus1=x2916610b.1.2 bus2=sx2916610b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138571a0 phases=2 bus1=x2991913a.1.2 bus2=sx2991913a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321855b0 phases=2 bus1=x2860485b.1.2 bus2=sx2860485b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28099529c0 phases=2 bus1=x3235268c.1.2 bus2=sx3235268c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx228445756c0 phases=2 bus1=x2972704c.1.2 bus2=sx2972704c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28129466a0 phases=2 bus1=x3011293a.1.2 bus2=sx3011293a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302410a0 phases=2 bus1=x3104131a.1.2 bus2=sx3104131a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000702b0 phases=2 bus1=x2000702b.1.2 bus2=sx2000702b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx274997c0 phases=2 bus1=x3048228c.1.2 bus2=sx3048228c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28118822a0 phases=2 bus1=x2991920a.1.2 bus2=sx2991920a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355842a0 phases=2 bus1=x2876813a.1.2 bus2=sx2876813a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226308725b0 phases=2 bus1=x2802480b.1.2 bus2=sx2802480b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338960c0 phases=2 bus1=x2897767c.1.2 bus2=sx2897767c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260586b0 phases=2 bus1=x3048887b.1.2 bus2=sx3048887b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138560a0 phases=2 bus1=x3104113a.1.2 bus2=sx3104113a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000408a0 phases=2 bus1=x2000408a.1.2 bus2=sx2000408a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21381118b0 phases=2 bus1=x2710530b.1.2 bus2=sx2710530b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx223663c0 phases=2 bus1=x2936216c.1.2 bus2=sx2936216c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302674a0 phases=2 bus1=x2673321a.1.2 bus2=sx2673321a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx218475a0 phases=2 bus1=x3217057a.1.2 bus2=sx3217057a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000713b0 phases=2 bus1=x2000713b.1.2 bus2=sx2000713b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355590b0 phases=2 bus1=x2860478b.1.2 bus2=sx2860478b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260464a0 phases=2 bus1=x2730187a.1.2 bus2=sx2730187a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337648b0 phases=2 bus1=x3216367b.1.2 bus2=sx3216367b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338982b0 phases=2 bus1=x2785534b.1.2 bus2=sx2785534b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001206c0 phases=2 bus1=x2001206c.1.2 bus2=sx2001206c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260562a0 phases=2 bus1=x3251799a.1.2 bus2=sx3251799a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355768b0 phases=2 bus1=x2729408b.1.2 bus2=sx2729408b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399361b0 phases=2 bus1=x2691954b.1.2 bus2=sx2691954b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337702b0 phases=2 bus1=x3029504b.1.2 bus2=sx3029504b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx228622562a0 phases=2 bus1=x3108449a.1.2 bus2=sx3108449a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356797c0 phases=2 bus1=x2955006c.1.2 bus2=sx2955006c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302808c0 phases=2 bus1=x2841626c.1.2 bus2=sx2841626c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000911c0 phases=2 bus1=x2000911c.1.2 bus2=sx2000911c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355602b0 phases=2 bus1=x3251806b.1.2 bus2=sx3251806b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138716c0 phases=2 bus1=x3254219c.1.2 bus2=sx3254219c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21380616a0 phases=2 bus1=x2879067a.1.2 bus2=sx2879067a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227734175b0 phases=2 bus1=x3102793b.1.2 bus2=sx3102793b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138464c0 phases=2 bus1=x3066801c.1.2 bus2=sx3066801c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001313a0 phases=2 bus1=x2001313a.1.2 bus2=sx2001313a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337626c0 phases=2 bus1=x3216343c.1.2 bus2=sx3216343c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302861c0 phases=2 bus1=x2748133c.1.2 bus2=sx2748133c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338995b0 phases=2 bus1=x3254227b.1.2 bus2=sx3254227b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21389761b0 phases=2 bus1=x2861219b.1.2 bus2=sx2861219b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx228219458b0 phases=2 bus1=x3215549b.1.2 bus2=sx3215549b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260553c0 phases=2 bus1=x2711225c.1.2 bus2=sx2711225c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337690b0 phases=2 bus1=x3104127b.1.2 bus2=sx3104127b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227447984c0 phases=2 bus1=x2862616c.1.2 bus2=sx2862616c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337724a0 phases=2 bus1=x2879075a.1.2 bus2=sx2879075a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21398563a0 phases=2 bus1=x3254216a.1.2 bus2=sx3254216a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338918a0 phases=2 bus1=x2897773a.1.2 bus2=sx2897773a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx274986c0 phases=2 bus1=x2822865c.1.2 bus2=sx2822865c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260488a0 phases=2 bus1=x2842379a.1.2 bus2=sx2842379a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001302a0 phases=2 bus1=x2001302a.1.2 bus2=sx2001302a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21397645a0 phases=2 bus1=x2860493a.1.2 bus2=sx2860493a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001008b0 phases=2 bus1=x2001008b.1.2 bus2=sx2001008b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356807a0 phases=2 bus1=x2823545a.1.2 bus2=sx2823545a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302369b0 phases=2 bus1=x3197643b.1.2 bus2=sx3197643b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260575b0 phases=2 bus1=x3254869b.1.2 bus2=sx3254869b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293522a0 phases=2 bus1=x2785527a.1.2 bus2=sx2785527a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338927a0 phases=2 bus1=x2972930a.1.2 bus2=sx2972930a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226194826a0 phases=2 bus1=x3232902a.1.2 bus2=sx3232902a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356015a0 phases=2 bus1=x2916599a.1.2 bus2=sx2916599a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx392037b0 phases=2 bus1=x2673320b.1.2 bus2=sx2673320b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001215c0 phases=2 bus1=x2001215c.1.2 bus2=sx2001215c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260500b0 phases=2 bus1=x2711224b.1.2 bus2=sx2711224b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2212168870c0 phases=2 bus1=x2897554c.1.2 bus2=sx2897554c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260535c0 phases=2 bus1=x3067507c.1.2 bus2=sx3067507c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193737c0 phases=2 bus1=x3082981c.1.2 bus2=sx3082981c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226308723b0 phases=2 bus1=x3252336b.1.2 bus2=sx3252336b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355359b0 phases=2 bus1=x2766730b.1.2 bus2=sx2766730b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293655c0 phases=2 bus1=x2729414c.1.2 bus2=sx2729414c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356814c0 phases=2 bus1=x2730106c.1.2 bus2=sx2730106c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302514a0 phases=2 bus1=x2973164a.1.2 bus2=sx2973164a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx346639a0 phases=2 bus1=x2992556a.1.2 bus2=sx2992556a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226191850a0 phases=2 bus1=x3270814a.1.2 bus2=sx3270814a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx275248b0 phases=2 bus1=x2805036b.1.2 bus2=sx2805036b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx275008c0 phases=2 bus1=x3235243c.1.2 bus2=sx3235243c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302732a0 phases=2 bus1=x2691953a.1.2 bus2=sx2691953a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28148580b0 phases=2 bus1=x3197636b.1.2 bus2=sx3197636b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355773a0 phases=2 bus1=x2991909a.1.2 bus2=sx2991909a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225918936c0 phases=2 bus1=x2688693c.1.2 bus2=sx2688693c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx218473a0 phases=2 bus1=x3086078a.1.2 bus2=sx3086078a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338893a0 phases=2 bus1=x3197633a.1.2 bus2=sx3197633a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302405a0 phases=2 bus1=x2860489a.1.2 bus2=sx2860489a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21396331b0 phases=2 bus1=x3178981b.1.2 bus2=sx3178981b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337635c0 phases=2 bus1=x2822863c.1.2 bus2=sx2822863c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21149420a0 phases=2 bus1=x3178973a.1.2 bus2=sx3178973a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337646b0 phases=2 bus1=x2879063b.1.2 bus2=sx2879063b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001204c0 phases=2 bus1=x2001204c.1.2 bus2=sx2001204c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293655b0 phases=2 bus1=x2729414b.1.2 bus2=sx2729414b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21397721a0 phases=2 bus1=x3178976a.1.2 bus2=sx3178976a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000402a0 phases=2 bus1=x2000402a.1.2 bus2=sx2000402a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138649a0 phases=2 bus1=x3048206a.1.2 bus2=sx3048206a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21400185a0 phases=2 bus1=x2935559a.1.2 bus2=sx2935559a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193702c0 phases=2 bus1=x3181545c.1.2 bus2=sx3181545c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399826a0 phases=2 bus1=x3216358a.1.2 bus2=sx3216358a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321892c0 phases=2 bus1=x3235267c.1.2 bus2=sx3235267c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356791c0 phases=2 bus1=x2767343c.1.2 bus2=sx2767343c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391991a0 phases=2 bus1=x3216346a.1.2 bus2=sx3216346a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193338a0 phases=2 bus1=x2876796a.1.2 bus2=sx2876796a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21382813a0 phases=2 bus1=x2748781a.1.2 bus2=sx2748781a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226194093a0 phases=2 bus1=x3157718a.1.2 bus2=sx3157718a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001400c0 phases=2 bus1=x2001400c.1.2 bus2=sx2001400c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21386157a0 phases=2 bus1=x3067447a.1.2 bus2=sx3067447a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx294843a0 phases=2 bus1=x3178982a.1.2 bus2=sx3178982a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28126875b0 phases=2 bus1=x3066811b.1.2 bus2=sx3066811b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28129399c0 phases=2 bus1=x2991921c.1.2 bus2=sx2991921c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337624c0 phases=2 bus1=x3066807c.1.2 bus2=sx3066807c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138264b0 phases=2 bus1=x3104125b.1.2 bus2=sx3104125b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21482431a0 phases=2 bus1=x2917359a.1.2 bus2=sx2917359a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227921427c0 phases=2 bus1=x2915542c.1.2 bus2=sx2915542c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260513c0 phases=2 bus1=x2917336c.1.2 bus2=sx2917336c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338993b0 phases=2 bus1=x2804272b.1.2 bus2=sx2804272b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001311a0 phases=2 bus1=x2001311a.1.2 bus2=sx2001311a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247160b0 phases=2 bus1=x0247160b.1.2 bus2=sx0247160b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000413a0 phases=2 bus1=x2000413a.1.2 bus2=sx2000413a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293424c0 phases=2 bus1=x2766750c.1.2 bus2=sx2766750c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225668688a0 phases=2 bus1=x2858175a.1.2 bus2=sx2858175a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225700953a0 phases=2 bus1=x3081380a.1.2 bus2=sx3081380a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323233b0 phases=2 bus1=x3254203b.1.2 bus2=sx3254203b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323279b0 phases=2 bus1=x3235246b.1.2 bus2=sx3235246b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321839a0 phases=2 bus1=x2710516a.1.2 bus2=sx2710516a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21469911a0 phases=2 bus1=x2955047a.1.2 bus2=sx2955047a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2223661373a0 phases=2 bus1=x3312692a.1.2 bus2=sx3312692a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000909c0 phases=2 bus1=x2000909c.1.2 bus2=sx2000909c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226192926a0 phases=2 bus1=x2726973a.1.2 bus2=sx2726973a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260622c0 phases=2 bus1=x3198347c.1.2 bus2=sx3198347c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339052c0 phases=2 bus1=x3118855c.1.2 bus2=sx3118855c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227921427b0 phases=2 bus1=x2915542b.1.2 bus2=sx2915542b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337659c0 phases=2 bus1=x3066810c.1.2 bus2=sx3066810c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138680a0 phases=2 bus1=x2710521a.1.2 bus2=sx2710521a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx228314460c0 phases=2 bus1=x3253570c.1.2 bus2=sx3253570c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227100753a0 phases=2 bus1=x3189190a.1.2 bus2=sx3189190a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28120855a0 phases=2 bus1=x2673316a.1.2 bus2=sx2673316a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001006b0 phases=2 bus1=x2001006b.1.2 bus2=sx2001006b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21470405a0 phases=2 bus1=x2897801a.1.2 bus2=sx2897801a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247184c0 phases=2 bus1=x2936279c.1.2 bus2=sx2936279c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293666c0 phases=2 bus1=x2710532c.1.2 bus2=sx2710532c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356801a0 phases=2 bus1=x3011229a.1.2 bus2=sx3011229a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224237546a0 phases=2 bus1=x3649300a.1.2 bus2=sx3649300a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321859b0 phases=2 bus1=x3254213b.1.2 bus2=sx3254213b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391751b0 phases=2 bus1=x2860488b.1.2 bus2=sx2860488b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226192890c0 phases=2 bus1=x2933120c.1.2 bus2=sx2933120c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323248b0 phases=2 bus1=x3048207b.1.2 bus2=sx3048207b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21248901b0 phases=2 bus1=x2729430b.1.2 bus2=sx2729430b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225533531a0 phases=2 bus1=x2685805a.1.2 bus2=sx2685805a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247084b0 phases=2 bus1=x3254211b.1.2 bus2=sx3254211b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21357515a0 phases=2 bus1=x2710511a.1.2 bus2=sx2710511a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356013a0 phases=2 bus1=x2954348a.1.2 bus2=sx2954348a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399508a0 phases=2 bus1=x3104135a.1.2 bus2=sx3104135a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338925a0 phases=2 bus1=x2973153a.1.2 bus2=sx2973153a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001213c0 phases=2 bus1=x2001213c.1.2 bus2=sx2001213c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21400108b0 phases=2 bus1=x2748139b.1.2 bus2=sx2748139b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260555a0 phases=2 bus1=x3048962a.1.2 bus2=sx3048962a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293664b0 phases=2 bus1=x3207907b.1.2 bus2=sx3207907b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391740b0 phases=2 bus1=x3048200b.1.2 bus2=sx3048200b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321848b0 phases=2 bus1=x3085390b.1.2 bus2=sx3085390b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391980a0 phases=2 bus1=x2691952a.1.2 bus2=sx2691952a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx294810a0 phases=2 bus1=x3010585a.1.2 bus2=sx3010585a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224237653a0 phases=2 bus1=x3649302a.1.2 bus2=sx3649302a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302678a0 phases=2 bus1=x3029499a.1.2 bus2=sx3029499a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321890c0 phases=2 bus1=x3104118c.1.2 bus2=sx3104118c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226191778c0 phases=2 bus1=x2820528c.1.2 bus2=sx2820528c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337633c0 phases=2 bus1=x2729406c.1.2 bus2=sx2729406c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260457b0 phases=2 bus1=x3086079b.1.2 bus2=sx3086079b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21459629c0 phases=2 bus1=x2763811c.1.2 bus2=sx2763811c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28119958b0 phases=2 bus1=x2935568b.1.2 bus2=sx2935568b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001202c0 phases=2 bus1=x2001202c.1.2 bus2=sx2001202c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000404a0 phases=2 bus1=x2000404a.1.2 bus2=sx2000404a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226308721a0 phases=2 bus1=x2990098a.1.2 bus2=sx2990098a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227917122a0 phases=2 bus1=x2915534a.1.2 bus2=sx2915534a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399619c0 phases=2 bus1=x2991943c.1.2 bus2=sx2991943c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247171b0 phases=2 bus1=x0247171b.1.2 bus2=sx0247171b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225533675b0 phases=2 bus1=x3225319b.1.2 bus2=sx3225319b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226308710b0 phases=2 bus1=x2708744b.1.2 bus2=sx2708744b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293664a0 phases=2 bus1=x3207907a.1.2 bus2=sx3207907a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356793c0 phases=2 bus1=x3179608c.1.2 bus2=sx3179608c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391993a0 phases=2 bus1=x3156034a.1.2 bus2=sx3156034a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224238167a0 phases=2 bus1=x3649306a.1.2 bus2=sx3649306a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260631a0 phases=2 bus1=x2786266a.1.2 bus2=sx2786266a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225533237b0 phases=2 bus1=x2798067b.1.2 bus2=sx2798067b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx294845a0 phases=2 bus1=x3010563a.1.2 bus2=sx3010563a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355437c0 phases=2 bus1=x2710525c.1.2 bus2=sx2710525c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339043c0 phases=2 bus1=x2804277c.1.2 bus2=sx2804277c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21398676a0 phases=2 bus1=x3066816a.1.2 bus2=sx3066816a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21396015a0 phases=2 bus1=x3048211a.1.2 bus2=sx3048211a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226196642a0 phases=2 bus1=x2914324a.1.2 bus2=sx2914324a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247105b0 phases=2 bus1=x2691942b.1.2 bus2=sx2691942b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21482279a0 phases=2 bus1=x2710544a.1.2 bus2=sx2710544a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28127681b0 phases=2 bus1=x2785522b.1.2 bus2=sx2785522b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225806974a0 phases=2 bus1=x2876814a.1.2 bus2=sx2876814a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226194421c0 phases=2 bus1=x3214069c.1.2 bus2=sx3214069c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000415a0 phases=2 bus1=x2000415a.1.2 bus2=sx2000415a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227917133c0 phases=2 bus1=x3047073c.1.2 bus2=sx3047073c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260511c0 phases=2 bus1=x3160878c.1.2 bus2=sx3160878c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293422c0 phases=2 bus1=x3178997c.1.2 bus2=sx3178997c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337720a0 phases=2 bus1=x2841648a.1.2 bus2=sx2841648a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321837a0 phases=2 bus1=x2673312a.1.2 bus2=sx2673312a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323235b0 phases=2 bus1=x3197624b.1.2 bus2=sx3197624b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx328367c0 phases=2 bus1=x3104830c.1.2 bus2=sx3104830c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138373c0 phases=2 bus1=x3029503c.1.2 bus2=sx3029503c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225533215c0 phases=2 bus1=x3097861c.1.2 bus2=sx3097861c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226881700a0 phases=2 bus1=x3251854a.1.2 bus2=sx3251854a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260620c0 phases=2 bus1=x3067506c.1.2 bus2=sx3067506c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338949b0 phases=2 bus1=x3104136b.1.2 bus2=sx3104136b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247060a0 phases=2 bus1=x2991906a.1.2 bus2=sx2991906a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21396796b0 phases=2 bus1=x3141397b.1.2 bus2=sx3141397b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355840b0 phases=2 bus1=x2822871b.1.2 bus2=sx2822871b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337679a0 phases=2 bus1=x3010559a.1.2 bus2=sx3010559a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138769a0 phases=2 bus1=x2729411a.1.2 bus2=sx2729411a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138262a0 phases=2 bus1=x3029502a.1.2 bus2=sx3029502a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001004b0 phases=2 bus1=x2001004b.1.2 bus2=sx2001004b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337668b0 phases=2 bus1=x2935549b.1.2 bus2=sx2935549b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21459660c0 phases=2 bus1=x3101194c.1.2 bus2=sx3101194c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260568c0 phases=2 bus1=x2842329c.1.2 bus2=sx2842329c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx262075c0 phases=2 bus1=x3067448c.1.2 bus2=sx3067448c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293664c0 phases=2 bus1=x3207907c.1.2 bus2=sx3207907c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356803a0 phases=2 bus1=x2748780a.1.2 bus2=sx2748780a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224230651c0 phases=2 bus1=x3645810c.1.2 bus2=sx3645810c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356810c0 phases=2 bus1=x3142049c.1.2 bus2=sx3142049c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21400253b0 phases=2 bus1=x2691959b.1.2 bus2=sx2691959b.1.2 length=50.000 linecode=750_triplex units=ft
~ normamps=580.00 emergamps=725.00
new Line.tpx28150189a0 phases=2 bus1=x2729412a.1.2 bus2=sx2729412a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391753b0 phases=2 bus1=x2973163b.1.2 bus2=sx2973163b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224179616c0 phases=2 bus1=x3626914c.1.2 bus2=sx3626914c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260637c0 phases=2 bus1=x2842384c.1.2 bus2=sx2842384c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323242b0 phases=2 bus1=x3122810b.1.2 bus2=sx3122810b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225571871b0 phases=2 bus1=x2911069b.1.2 bus2=sx2911069b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260602b0 phases=2 bus1=x2989566b.1.2 bus2=sx2989566b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224192013a0 phases=2 bus1=x3632979a.1.2 bus2=sx3632979a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226109079a0 phases=2 bus1=x2726983a.1.2 bus2=sx2726983a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000708b0 phases=2 bus1=x2000708b.1.2 bus2=sx2000708b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001015b0 phases=2 bus1=x2001015b.1.2 bus2=sx2001015b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001211c0 phases=2 bus1=x2001211c.1.2 bus2=sx2001211c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260515a0 phases=2 bus1=x3160865a.1.2 bus2=sx3160865a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338900a0 phases=2 bus1=x2991908a.1.2 bus2=sx2991908a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338924c0 phases=2 bus1=x3104123c.1.2 bus2=sx3104123c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21249674b0 phases=2 bus1=x2879753b.1.2 bus2=sx2879753b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227944551a0 phases=2 bus1=x3234149a.1.2 bus2=sx3234149a.1.2 length=50.000 linecode=750_triplex units=ft
~ normamps=580.00 emergamps=725.00
new Line.tpx337699b0 phases=2 bus1=x2954349b.1.2 bus2=sx2954349b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338935b0 phases=2 bus1=x2973160b.1.2 bus2=sx2973160b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx223400157c0 phases=2 bus1=x3150961c.1.2 bus2=sx3150961c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293659c0 phases=2 bus1=x2935560c.1.2 bus2=sx2935560c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337642c0 phases=2 bus1=x3104154c.1.2 bus2=sx3104154c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx356011a0 phases=2 bus1=x3216337a.1.2 bus2=sx3216337a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138404c0 phases=2 bus1=x2841630c.1.2 bus2=sx2841630c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337653b0 phases=2 bus1=x2673308b.1.2 bus2=sx2673308b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337709b0 phases=2 bus1=x2879077b.1.2 bus2=sx2879077b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355585b0 phases=2 bus1=x2766742b.1.2 bus2=sx2766742b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21209868a0 phases=2 bus1=x2710518a.1.2 bus2=sx2710518a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138679a0 phases=2 bus1=x2710520a.1.2 bus2=sx2710520a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321884c0 phases=2 bus1=x2710515c.1.2 bus2=sx2710515c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226192846b0 phases=2 bus1=x3139086b.1.2 bus2=sx3139086b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000410a0 phases=2 bus1=x2000410a.1.2 bus2=sx2000410a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227896008c0 phases=2 bus1=x3177881c.1.2 bus2=sx3177881c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302508c0 phases=2 bus1=x2897779c.1.2 bus2=sx2897779c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193078a0 phases=2 bus1=x2764403a.1.2 bus2=sx2764403a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21426205b0 phases=2 bus1=x2731712b.1.2 bus2=sx2731712b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391742b0 phases=2 bus1=x3048201b.1.2 bus2=sx3048201b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx207292c0 phases=2 bus1=x3179682c.1.2 bus2=sx3179682c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399326c0 phases=2 bus1=x2879092c.1.2 bus2=sx2879092c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399762a0 phases=2 bus1=x2879087a.1.2 bus2=sx2879087a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323253b0 phases=2 bus1=x2973152b.1.2 bus2=sx2973152b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000904c0 phases=2 bus1=x2000904c.1.2 bus2=sx2000904c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx350993c0 phases=2 bus1=x3198356c.1.2 bus2=sx3198356c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138720a0 phases=2 bus1=x3254218a.1.2 bus2=sx3254218a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138755b0 phases=2 bus1=x2785520b.1.2 bus2=sx2785520b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337688b0 phases=2 bus1=x3029501b.1.2 bus2=sx3029501b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355596b0 phases=2 bus1=x3178969b.1.2 bus2=sx3178969b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323397b0 phases=2 bus1=x2954346b.1.2 bus2=sx2954346b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337631c0 phases=2 bus1=x3029497c.1.2 bus2=sx3029497c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224387053a0 phases=2 bus1=x3728039a.1.2 bus2=sx3728039a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225869139a0 phases=2 bus1=x3120503a.1.2 bus2=sx3120503a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391973c0 phases=2 bus1=x2673319c.1.2 bus2=sx2673319c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21395720c0 phases=2 bus1=x2860492c.1.2 bus2=sx2860492c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391995a0 phases=2 bus1=x2748140a.1.2 bus2=sx2748140a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx294787a0 phases=2 bus1=x3197647a.1.2 bus2=sx3197647a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21396959a0 phases=2 bus1=x3197638a.1.2 bus2=sx3197638a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28120126c0 phases=2 bus1=x2814529c.1.2 bus2=sx2814529c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226196648a0 phases=2 bus1=x2820556a.1.2 bus2=sx2820556a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx274992c0 phases=2 bus1=x2804250c.1.2 bus2=sx2804250c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28128517c0 phases=2 bus1=x3048890c.1.2 bus2=sx3048890c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323264b0 phases=2 bus1=x3216344b.1.2 bus2=sx3216344b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260517c0 phases=2 bus1=x2767408c.1.2 bus2=sx2767408c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338913b0 phases=2 bus1=x2804255b.1.2 bus2=sx2804255b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224386842a0 phases=2 bus1=x3727709a.1.2 bus2=sx3727709a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355933a0 phases=2 bus1=x2916598a.1.2 bus2=sx2916598a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193361b0 phases=2 bus1=x3157710b.1.2 bus2=sx3157710b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21386143c0 phases=2 bus1=x3160862c.1.2 bus2=sx3160862c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260648a0 phases=2 bus1=x2898522a.1.2 bus2=sx2898522a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138646a0 phases=2 bus1=x2804251a.1.2 bus2=sx2804251a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260581c0 phases=2 bus1=x3254870c.1.2 bus2=sx3254870c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225533337a0 phases=2 bus1=x2929261a.1.2 bus2=sx2929261a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx207290a0 phases=2 bus1=x2879773a.1.2 bus2=sx2879773a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260494b0 phases=2 bus1=x3068944b.1.2 bus2=sx3068944b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302859c0 phases=2 bus1=x3254215c.1.2 bus2=sx3254215c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323275b0 phases=2 bus1=x3197660b.1.2 bus2=sx3197660b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21470122b0 phases=2 bus1=x2673343b.1.2 bus2=sx2673343b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339010b0 phases=2 bus1=x2691966b.1.2 bus2=sx2691966b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21451973b0 phases=2 bus1=x3010580b.1.2 bus2=sx3010580b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx251858c0 phases=2 bus1=x2861158c.1.2 bus2=sx2861158c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339021a0 phases=2 bus1=x3197652a.1.2 bus2=sx3197652a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302813c0 phases=2 bus1=x3010567c.1.2 bus2=sx3010567c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226195333c0 phases=2 bus1=x2801909c.1.2 bus2=sx2801909c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260528c0 phases=2 bus1=x3217052c.1.2 bus2=sx3217052c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337655c0 phases=2 bus1=x3141396c.1.2 bus2=sx3141396c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337666b0 phases=2 bus1=x3029518b.1.2 bus2=sx3029518b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224386592a0 phases=2 bus1=x3729297a.1.2 bus2=sx3729297a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338959c0 phases=2 bus1=x2954344c.1.2 bus2=sx2954344c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001002b0 phases=2 bus1=x2001002b.1.2 bus2=sx2001002b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323418a0 phases=2 bus1=x2804254a.1.2 bus2=sx2804254a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337677a0 phases=2 bus1=x2785513a.1.2 bus2=sx2785513a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293492c0 phases=2 bus1=x2841637c.1.2 bus2=sx2841637c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225673440a0 phases=2 bus1=x3251807a.1.2 bus2=sx3251807a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323244b0 phases=2 bus1=x2804248b.1.2 bus2=sx2804248b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391755b0 phases=2 bus1=x3104130b.1.2 bus2=sx3104130b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226193298a0 phases=2 bus1=x2820533a.1.2 bus2=sx2820533a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355432c0 phases=2 bus1=x3122837c.1.2 bus2=sx3122837c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx441854c0 phases=2 bus1=x2935566c.1.2 bus2=sx2935566c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338968c0 phases=2 bus1=x3178979c.1.2 bus2=sx3178979c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2001013b0 phases=2 bus1=x2001013b.1.2 bus2=sx2001013b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227921427a0 phases=2 bus1=x2915542a.1.2 bus2=sx2915542a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338933b0 phases=2 bus1=x3216345b.1.2 bus2=sx3216345b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338979b0 phases=2 bus1=x3066814b.1.2 bus2=sx3066814b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx251867c0 phases=2 bus1=x2861157c.1.2 bus2=sx2861157c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323388b0 phases=2 bus1=x3234185b.1.2 bus2=sx3234185b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21396815c0 phases=2 bus1=x3253995c.1.2 bus2=sx3253995c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx337697b0 phases=2 bus1=x2804258b.1.2 bus2=sx2804258b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355587b0 phases=2 bus1=x3104114b.1.2 bus2=sx3104114b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355944b0 phases=2 bus1=x3197646b.1.2 bus2=sx3197646b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000412a0 phases=2 bus1=x2000412a.1.2 bus2=sx2000412a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302374b0 phases=2 bus1=x2785526b.1.2 bus2=sx2785526b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260502b0 phases=2 bus1=x2748839b.1.2 bus2=sx2748839b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321882c0 phases=2 bus1=x2916607c.1.2 bus2=sx2916607c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323255b0 phases=2 bus1=x2860484b.1.2 bus2=sx2860484b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx391744b0 phases=2 bus1=x2710537b.1.2 bus2=sx2710537b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21389831a0 phases=2 bus1=x2674051a.1.2 bus2=sx2674051a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2000906c0 phases=2 bus1=x2000906c.1.2 bus2=sx2000906c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21380325b0 phases=2 bus1=x2674027b.1.2 bus2=sx2674027b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227921416a0 phases=2 bus1=x3065696a.1.2 bus2=sx3065696a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx228001810a0 phases=2 bus1=x2859403a.1.2 bus2=sx2859403a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323399b0 phases=2 bus1=x3178974b.1.2 bus2=sx3178974b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138753b0 phases=2 bus1=x2748130b.1.2 bus2=sx2748130b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339047a0 phases=2 bus1=x2973148a.1.2 bus2=sx2973148a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21393454b0 phases=2 bus1=x3179699b.1.2 bus2=sx3179699b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138413c0 phases=2 bus1=x3216347c.1.2 bus2=sx3216347c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx275002c0 phases=2 bus1=x3066806c.1.2 bus2=sx3066806c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355598b0 phases=2 bus1=x2804245b.1.2 bus2=sx2804245b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138294b0 phases=2 bus1=x2785516b.1.2 bus2=sx2785516b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293668a0 phases=2 bus1=x3085403a.1.2 bus2=sx3085403a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293657b0 phases=2 bus1=x3189189b.1.2 bus2=sx3189189b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx28148060c0 phases=2 bus1=x2991940c.1.2 bus2=sx2991940c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21475841a0 phases=2 bus1=x2992657a.1.2 bus2=sx2992657a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323266b0 phases=2 bus1=x3197632b.1.2 bus2=sx3197632b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138655a0 phases=2 bus1=x3010556a.1.2 bus2=sx3010556a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226101460a0 phases=2 bus1=x2857591a.1.2 bus2=sx2857591a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx294789a0 phases=2 bus1=x2895461a.1.2 bus2=sx2895461a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21399707a0 phases=2 bus1=x3141403a.1.2 bus2=sx3141403a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339001b0 phases=2 bus1=x3178988b.1.2 bus2=sx3178988b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227944551c0 phases=2 bus1=x3234149c.1.2 bus2=sx3234149c.1.2 length=50.000 linecode=750_triplex units=ft
~ normamps=580.00 emergamps=725.00
new Line.tpx392038b0 phases=2 bus1=x2841634b.1.2 bus2=sx2841634b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293655a0 phases=2 bus1=x2729414a.1.2 bus2=sx2729414a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx226194280b0 phases=2 bus1=x3195318b.1.2 bus2=sx3195318b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx21398536a0 phases=2 bus1=x2973159a.1.2 bus2=sx2973159a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx247185b0 phases=2 bus1=x3179678b.1.2 bus2=sx3179678b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx157716b0 phases=2 bus1=x3179674b.1.2 bus2=sx3179674b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302735a0 phases=2 bus1=x2991923a.1.2 bus2=sx2991923a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2223664050b0 phases=2 bus1=x3315860b.1.2 bus2=sx3315860b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx323277b0 phases=2 bus1=x2897800b.1.2 bus2=sx2897800b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx138644a0 phases=2 bus1=x3197630a.1.2 bus2=sx3197630a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260590b0 phases=2 bus1=x3216988b.1.2 bus2=sx3216988b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx355942a0 phases=2 bus1=x2973165a.1.2 bus2=sx2973165a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx351019c0 phases=2 bus1=x2767414c.1.2 bus2=sx2767414c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224387062a0 phases=2 bus1=x3728040a.1.2 bus2=sx3728040a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260481c0 phases=2 bus1=x2730163c.1.2 bus2=sx2730163c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx339012b0 phases=2 bus1=x2973171b.1.2 bus2=sx2973171b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx260624c0 phases=2 bus1=x3048946c.1.2 bus2=sx3048946c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302637a0 phases=2 bus1=x2748132a.1.2 bus2=sx2748132a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx302811c0 phases=2 bus1=x3160105c.1.2 bus2=sx3160105c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338922b0 phases=2 bus1=x2822866b.1.2 bus2=sx2822866b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx441331c0 phases=2 bus1=x3235254c.1.2 bus2=sx3235254c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx251856c0 phases=2 bus1=x3048888c.1.2 bus2=sx3048888c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx227944551b0 phases=2 bus1=x3234149b.1.2 bus2=sx3234149b.1.2 length=50.000 linecode=750_triplex units=ft
~ normamps=580.00 emergamps=725.00
new Line.tpx337675a0 phases=2 bus1=x2785514a.1.2 bus2=sx2785514a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx338957c0 phases=2 bus1=x2785517c.1.2 bus2=sx2785517c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293644a0 phases=2 bus1=x2729429a.1.2 bus2=sx2729429a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx2224237718a0 phases=2 bus1=x3649305a.1.2 bus2=sx3649305a.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx293490c0 phases=2 bus1=x3048230c.1.2 bus2=sx3048230c.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx225940756b0 phases=2 bus1=x2913406b.1.2 bus2=sx2913406b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
new Line.tpx321860b0 phases=2 bus1=x2785543b.1.2 bus2=sx2785543b.1.2 length=50.000 linecode=4/0triplex units=ft
~ normamps=156.00 emergamps=195.00
